  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         727
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       18098
  Total Number of Numeric Fields=       39469
  Total Number of Fields=       57567
  Processing Input Data File (in.idf) -- Start
      1 ! LBuildingAppGRotPar.idf
      2 ! Basic file description:  1 story L shaped building divided eight conditioned zones
      3 !
      4 ! Highlights:              Highlight the use of Compliance:Building to rotate the building for Appendix G baselines.
      5 !                          Uses the parametric preprocessor to set up all four input files.
      6 !
      7 ! Simulation Location/Run: CHICAGO_IL_*USA TMY2-94846, 2 design days, 2 run periods,
      8 !                          Run Control executes the run periods using the weather file
      9 !
     10 ! Location:                Chicago, IL
     11 !
     12 ! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
     13 !                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
     14 !
     15 ! Run Period (Weather File): 1/1 through 12/31, CHICAGO_IL_USA TMY2-94846
     16 !
     17 ! Run Control:             Zone and System sizing with weather file run control (no design days run)
     18 !
     19 ! Building: L shaped building.
     20 !           File Created by EP-Quick version: 1.5  at: 4/1/2009   12:40:00 PM
     21 !
     22 ! Floor Area:        10500 ft2
     23 ! Number of Stories: 1
     24 !
     25 ! Zone Description Details:
     26 !
     27 ! Internal gains description:     lighting is 1.75 watts/ft2, office equip is 0.75 watts/ft2. There is 1 occupant
     28 !                                 per 250 ft2 of floor area.
     29 !
     30 ! Interzone Surfaces:             6 interzone surfaces (see diagram)
     31 ! Internal Mass:                  None
     32 ! People:                         1 occupant per 250 ft2
     33 ! Lights:                         1.75 W/ft2
     34 ! Windows:                        All windows are 5 ft x 3 ft and 2003 Dbl Clear 6mm/6mm Air
     35 !
     36 ! Doors:                          None
     37 !
     38 ! Detached Shading:               None
     39 ! Daylight:                       None
     40 ! Natural Ventilation:            None
     41 ! Compact Schedules:              Yes
     42 !
     43 ! HVAC:                           HVAC Templates for Furnace DX.
     44 !
     45 ! Zonal Equipment:                HVAC Template for Furnace DX
     46 ! Central Air Handling Equipment: No
     47 ! System Equipment Autosize:      Yes
     48 ! Purchased Cooling:              None
     49 ! Purchased Heating:              None
     50 ! Coils:                          DX
     51 ! Pumps:                          None
     52 ! Boilers:                        None
     53 ! Chillers:                       None
     54 !
     55 ! Results:
     56 ! Standard Reports:               All
     57 ! Timestep or Hourly Variables:   Hourly
     58 ! Time bins Report:               None
     59 ! HTML Report:                    Yes
     60 ! Environmental Emissions:        None
     61 ! Utility Tariffs:                None
     62 
     63   Version,8.1;
     64 
     65   Building,
     66     LBuildingAppGPar,        !- Name
     67     0,                       !- North Axis {deg}
     68     Suburbs,                 !- Terrain
     69     0.04,                    !- Loads Convergence Tolerance Value
     70     0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
     71     FullInteriorAndExterior, !- Solar Distribution
     72     20,                      !- Maximum Number of Warmup Days
     73     6;                       !- Minimum Number of Warmup Days
     74 
     75 
     76 
     77   Compliance:Building,
     78     0.0;             !- Building Rotation for Appendix G {deg}
     79 
     80   Timestep,4;
     81 
     82   GlobalGeometryRules,
     83     UpperLeftCorner,         !- Starting Vertex Position
     84     Counterclockwise,        !- Vertex Entry Direction
     85     World,                   !- Coordinate System
     86     World,                   !- Daylighting Reference Point Coordinate System
     87     World;                   !- Rectangular Surface Coordinate System
     88 
     89   RunPeriod,
     90     ,                        !- Name
     91     1,                       !- Begin Month
     92     1,                       !- Begin Day of Month
     93     12,                      !- End Month
     94     31,                      !- End Day of Month
     95     ,                        !- Day of Week for Start Day
     96     Yes,                     !- Use Weather File Holidays and Special Days
     97     Yes,                     !- Use Weather File Daylight Saving Period
     98     Yes,                     !- Apply Weekend Holiday Rule
     99     Yes,                     !- Use Weather File Rain Indicators
    100     Yes;                     !- Use Weather File Snow Indicators
    101 
    102   Site:Location,
    103     CHICAGO_IL_USA TMY2-94846,  !- Name
    104     41.78,                   !- Latitude {deg}
    105     -87.75,                  !- Longitude {deg}
    106     -6.00,                   !- Time Zone {hr}
    107     190.00;                  !- Elevation {m}
    108 
    109   SimulationControl,
    110     Yes,                     !- Do Zone Sizing Calculation
    111     Yes,                     !- Do System Sizing Calculation
    112     No,                      !- Do Plant Sizing Calculation
    113     No,                      !- Run Simulation for Sizing Periods
    114     Yes;                     !- Run Simulation for Weather File Run Periods
    115 
    116   SizingPeriod:DesignDay,
    117     CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    118     1,                       !- Month
    119     21,                      !- Day of Month
    120     WinterDesignDay,         !- Day Type
    121     -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    122     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    123     ,                        !- Dry-Bulb Temperature Range Modifier Type
    124     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    125     Wetbulb,                 !- Humidity Condition Type
    126     -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    127     ,                        !- Humidity Condition Day Schedule Name
    128     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    129     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    130     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    131     99063.,                  !- Barometric Pressure {Pa}
    132     4.9,                     !- Wind Speed {m/s}
    133     270,                     !- Wind Direction {deg}
    134     No,                      !- Rain Indicator
    135     No,                      !- Snow Indicator
    136     No,                      !- Daylight Saving Time Indicator
    137     ASHRAEClearSky,          !- Solar Model Indicator
    138     ,                        !- Beam Solar Day Schedule Name
    139     ,                        !- Diffuse Solar Day Schedule Name
    140     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    141     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    142     0.0;                     !- Sky Clearness
    143 
    144  ! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
    145 
    146   SizingPeriod:DesignDay,
    147     CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    148     7,                       !- Month
    149     21,                      !- Day of Month
    150     SummerDesignDay,         !- Day Type
    151     31.5,                    !- Maximum Dry-Bulb Temperature {C}
    152     10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    153     ,                        !- Dry-Bulb Temperature Range Modifier Type
    154     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    155     Wetbulb,                 !- Humidity Condition Type
    156     23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    157     ,                        !- Humidity Condition Day Schedule Name
    158     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    159     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    160     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    161     99063.,                  !- Barometric Pressure {Pa}
    162     5.3,                     !- Wind Speed {m/s}
    163     230,                     !- Wind Direction {deg}
    164     No,                      !- Rain Indicator
    165     No,                      !- Snow Indicator
    166     No,                      !- Daylight Saving Time Indicator
    167     ASHRAEClearSky,          !- Solar Model Indicator
    168     ,                        !- Beam Solar Day Schedule Name
    169     ,                        !- Diffuse Solar Day Schedule Name
    170     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    171     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    172     1.0;                     !- Sky Clearness
    173 
    174   SurfaceConvectionAlgorithm:Inside,TARP;
    175 
    176   SurfaceConvectionAlgorithm:Outside,TARP;
    177 
    178   HeatBalanceAlgorithm,ConductionTransferFunction;
    179 !
    180 !   Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;
    181 
    182   ScheduleTypeLimits,
    183     Fraction,                !- Name
    184     0.0,                     !- Lower Limit Value
    185     1.0,                     !- Upper Limit Value
    186     CONTINUOUS;              !- Numeric Type
    187 
    188   ScheduleTypeLimits,
    189     Temperature,             !- Name
    190     -60,                     !- Lower Limit Value
    191     200,                     !- Upper Limit Value
    192     CONTINUOUS,              !- Numeric Type
    193     Temperature;             !- Unit Type
    194 
    195   ScheduleTypeLimits,
    196     AnyNumber;               !- Name
    197 
    198   ScheduleTypeLimits,
    199     Any Number;              !- Name
    200 
    201   Output:Surfaces:Drawing,DXF;
    202 
    203   Output:Surfaces:List,Details;
    204 
    205   Output:VariableDictionary,IDF;
    206 
    207   Output:Constructions,Constructions;
    208 
    209   OutputControl:Table:Style,
    210     HTML;                    !- Column Separator
    211 
    212   Output:Table:SummaryReports,
    213     AllSummary;              !- Report 1 Name
    214 
    215                              !- type
    216                              !- Variable
    217                              !- Variable
    218                              !- Variable
    219                              !- Variable
    220 
    221   Output:Table:Monthly,
    222     Building Loads - Cooling,!- Name
    223     2,                       !- Digits After Decimal
    224     Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    225     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    226     Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    227     Maximum,                 !- Aggregation Type for Variable or Meter 2
    228     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    229     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    230     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    231     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    232     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    233     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    234     Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    235     Maximum,                 !- Aggregation Type for Variable or Meter 6
    236     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    237     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    238     Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    239     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
    240 
    241                              !- Variable
    242                              !- Variable
    243 
    244   Output:Table:Monthly,
    245     Building Loads - Heating,!- Name
    246     2,                       !- Digits After Decimal
    247     Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    248     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    249     Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    250     Maximum,                 !- Aggregation Type for Variable or Meter 2
    251     Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    252     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
    253 
    254   Output:Variable,*,Heating Coil Air Heating Rate,hourly;
    255 
    256   Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;
    257 
    258 !-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========
    259 
    260   Output:Meter:MeterFileOnly,Electricity:Facility,monthly;
    261 
    262   Output:Meter:MeterFileOnly,Electricity:Building,monthly;
    263 
    264   Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;
    265 
    266   Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;
    267 
    268   Output:Meter:MeterFileOnly,Gas:HVAC,monthly;
    269 
    270   Output:Meter:MeterFileOnly,Gas:Facility,monthly;
    271 
    272   Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;
    273 
    274   Output:Meter:MeterFileOnly,Electricity:Building,runperiod;
    275 
    276   Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;
    277 
    278   Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;
    279 
    280   Output:Meter:MeterFileOnly,Gas:HVAC,runperiod;
    281 
    282   Output:Meter:MeterFileOnly,Gas:Facility,runperiod;
    283 
    284   Material:AirGap,
    285     AirGap,                  !- Name
    286     0.1762;                  !- Thermal Resistance {m2-K/W}
    287 
    288   Material,
    289     ConcForIntFloor,         !- Name
    290     Smooth,                  !- Roughness
    291     0.1524,                  !- Thickness {m}
    292     1.73,                    !- Conductivity {W/m-K}
    293     2243,                    !- Density {kg/m3}
    294     837,                     !- Specific Heat {J/kg-K}
    295     0.9,                     !- Thermal Absorptance
    296     0.65,                    !- Solar Absorptance
    297     0.65;                    !- Visible Absorptance
    298 
    299   Construction,
    300     IntFloorConstruction,    !- Name
    301     ConcForIntFloor;         !- Outside Layer
    302 
    303   Material,
    304     FurnitureMaterial,       !- Name
    305     MediumSmooth,            !- Roughness
    306     0.1,                     !- Thickness {m}
    307     11,                      !- Conductivity {W/m-K}
    308     544.62,                  !- Density {kg/m3}
    309     1210,                    !- Specific Heat {J/kg-K}
    310     0.9,                     !- Thermal Absorptance
    311     0.78,                    !- Solar Absorptance
    312     0.78;                    !- Visible Absorptance
    313 
    314   Construction,
    315     FurnitureConstruction,   !- Name
    316     FurnitureMaterial;       !- Outside Layer
    317 
    318   Material,
    319     ConcForBotFloor,         !- Name
    320     Smooth,                  !- Roughness
    321     0.1524,                  !- Thickness {m}
    322     1.73,                    !- Conductivity {W/m-K}
    323     2243,                    !- Density {kg/m3}
    324     837,                     !- Specific Heat {J/kg-K}
    325     0.9,                     !- Thermal Absorptance
    326     0.65,                    !- Solar Absorptance
    327     0.65;                    !- Visible Absorptance
    328 
    329   Construction,
    330     BotFloorConstruction,    !- Name
    331     ConcForBotFloor;         !- Outside Layer
    332 
    333   Material,
    334     WoodForDoor,             !- Name
    335     Smooth,                  !- Roughness
    336     0.0635,                  !- Thickness {m}
    337     0.1211,                  !- Conductivity {W/m-K}
    338     593,                     !- Density {kg/m3}
    339     2510,                    !- Specific Heat {J/kg-K}
    340     0.9,                     !- Thermal Absorptance
    341     0.78,                    !- Solar Absorptance
    342     0.78;                    !- Visible Absorptance
    343 
    344   Construction,
    345     DoorConstruction,        !- Name
    346     WoodForDoor;             !- Outside Layer
    347 
    348   Material,
    349     GypForInterior,          !- Name
    350     Smooth,                  !- Roughness
    351     0.0191,                  !- Thickness {m}
    352     0.7264,                  !- Conductivity {W/m-K}
    353     1602,                    !- Density {kg/m3}
    354     837,                     !- Specific Heat {J/kg-K}
    355     0.9,                     !- Thermal Absorptance
    356     0.92,                    !- Solar Absorptance
    357     0.92;                    !- Visible Absorptance
    358 
    359   Material,
    360     ConcForInterior,         !- Name
    361     Smooth,                  !- Roughness
    362     0.2033,                  !- Thickness {m}
    363     0.5708,                  !- Conductivity {W/m-K}
    364     609,                     !- Density {kg/m3}
    365     837,                     !- Specific Heat {J/kg-K}
    366     0.9,                     !- Thermal Absorptance
    367     0.65,                    !- Solar Absorptance
    368     0.65;                    !- Visible Absorptance
    369 
    370   Construction,
    371     IntWallConstruction,     !- Name
    372     GypForInterior,          !- Outside Layer
    373     AirGap,                  !- Layer 2
    374     ConcForInterior,         !- Layer 3
    375     AirGap,                  !- Layer 4
    376     GypForInterior;          !- Layer 5
    377 
    378   Material,
    379     HF-A2,                   !- Name
    380     Smooth,                  !- Roughness
    381     0.1016,                  !- Thickness {m}
    382     1.332,                   !- Conductivity {W/m-K}
    383     2082,                    !- Density {kg/m3}
    384     920,                     !- Specific Heat {J/kg-K}
    385     0.9,                     !- Thermal Absorptance
    386     0.93,                    !- Solar Absorptance
    387     0.93;                    !- Visible Absorptance
    388 
    389   Material:NoMass,
    390     R-17,                    !- Name
    391     Rough,                   !- Roughness
    392     2.991904,                !- Thermal Resistance {m2-K/W}
    393     0.9,                     !- Thermal Absorptance
    394     0.75,                    !- Solar Absorptance
    395     0.75;                    !- Visible Absorptance
    396 
    397   Material,
    398     HF-C2,                   !- Name
    399     Smooth,                  !- Roughness
    400     0.1015,                  !- Thickness {m}
    401     0.3805,                  !- Conductivity {W/m-K}
    402     609,                     !- Density {kg/m3}
    403     837,                     !- Specific Heat {J/kg-K}
    404     0.9,                     !- Thermal Absorptance
    405     0.65,                    !- Solar Absorptance
    406     0.65;                    !- Visible Absorptance
    407 
    408   Material,
    409     HF-E1,                   !- Name
    410     Smooth,                  !- Roughness
    411     0.0191,                  !- Thickness {m}
    412     0.7264,                  !- Conductivity {W/m-K}
    413     1602,                    !- Density {kg/m3}
    414     837,                     !- Specific Heat {J/kg-K}
    415     0.9,                     !- Thermal Absorptance
    416     0.92,                    !- Solar Absorptance
    417     0.92;                    !- Visible Absorptance
    418 
    419                              !- Name
    420 
    421   Construction,
    422     FaceBrkIns4LWConcBlkGyp_R-17,  !- Name
    423     HF-A2,                   !- Outside Layer
    424     R-17,                    !- Layer 2
    425     HF-C2,                   !- Layer 3
    426     HF-E1;                   !- Layer 4
    427 
    428   Material,
    429     HF-E2,                   !- Name
    430     Smooth,                  !- Roughness
    431     0.0127,                  !- Thickness {m}
    432     1.436,                   !- Conductivity {W/m-K}
    433     881,                     !- Density {kg/m3}
    434     1674,                    !- Specific Heat {J/kg-K}
    435     0.9,                     !- Thermal Absorptance
    436     0.55,                    !- Solar Absorptance
    437     0.55;                    !- Visible Absorptance
    438 
    439   Material,
    440     HF-E3,                   !- Name
    441     Smooth,                  !- Roughness
    442     0.0095,                  !- Thickness {m}
    443     0.1903,                  !- Conductivity {W/m-K}
    444     1121,                    !- Density {kg/m3}
    445     1674,                    !- Specific Heat {J/kg-K}
    446     0.9,                     !- Thermal Absorptance
    447     0.75,                    !- Solar Absorptance
    448     0.75;                    !- Visible Absorptance
    449 
    450   Material:NoMass,
    451     R-21,                    !- Name
    452     Rough,                   !- Roughness
    453     3.695882,                !- Thermal Resistance {m2-K/W}
    454     0.9,                     !- Thermal Absorptance
    455     0.75,                    !- Solar Absorptance
    456     0.75;                    !- Visible Absorptance
    457 
    458   Material,
    459     HF-C15,                  !- Name
    460     Smooth,                  !- Roughness
    461     0.1524,                  !- Thickness {m}
    462     0.173,                   !- Conductivity {W/m-K}
    463     641,                     !- Density {kg/m3}
    464     837,                     !- Specific Heat {J/kg-K}
    465     0.9,                     !- Thermal Absorptance
    466     0.65,                    !- Solar Absorptance
    467     0.65;                    !- Visible Absorptance
    468 
    469   Material,
    470     HF-E5,                   !- Name
    471     Smooth,                  !- Roughness
    472     0.0191,                  !- Thickness {m}
    473     0.0605,                  !- Conductivity {W/m-K}
    474     481,                     !- Density {kg/m3}
    475     837,                     !- Specific Heat {J/kg-K}
    476     0.9,                     !- Thermal Absorptance
    477     0.32,                    !- Solar Absorptance
    478     0.32;                    !- Visible Absorptance
    479 
    480                              !- Name
    481 
    482   Construction,
    483     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Name
    484     HF-E2,                   !- Outside Layer
    485     HF-E3,                   !- Layer 2
    486     R-21,                    !- Layer 3
    487     HF-C15,                  !- Layer 4
    488     AirGap,                  !- Layer 5
    489     HF-E5;                   !- Layer 6
    490 
    491   WindowMaterial:Glazing,
    492     CLEAR 6MM,               !- Name
    493     SpectralAverage,         !- Optical Data Type
    494     ,                        !- Window Glass Spectral Data Set Name
    495     .006,                    !- Thickness {m}
    496     .775,                    !- Solar Transmittance at Normal Incidence
    497     .071,                    !- Front Side Solar Reflectance at Normal Incidence
    498     .071,                    !- Back Side Solar Reflectance at Normal Incidence
    499     .881,                    !- Visible Transmittance at Normal Incidence
    500     .080,                    !- Front Side Visible Reflectance at Normal Incidence
    501     .080,                    !- Back Side Visible Reflectance at Normal Incidence
    502     .0,                      !- Infrared Transmittance at Normal Incidence
    503     .84,                     !- Front Side Infrared Hemispherical Emissivity
    504     .84,                     !- Back Side Infrared Hemispherical Emissivity
    505     .9;                      !- Conductivity {W/m-K}
    506 
    507   WindowMaterial:Gas,
    508     AIR 6MM,                 !- Name
    509     Air,                     !- Gas Type
    510     .0063;                   !- Thickness {m}
    511 
    512   Construction,
    513     WinLib_2003,             !- Name
    514     CLEAR 6MM,               !- Outside Layer
    515     AIR 6MM,                 !- Layer 2
    516     CLEAR 6MM;               !- Layer 3
    517 
    518                              !- Construction Name
    519 
    520   BuildingSurface:Detailed,
    521     Main_ExtWall_a_b,        !- Name
    522     Wall,                    !- Surface Type
    523     FaceBrkIns4LWConcBlkGyp_R-17,  !- Construction Name
    524     Main_Zone_a_b_g_l,       !- Zone Name
    525     Outdoors,                !- Outside Boundary Condition
    526     ,                        !- Outside Boundary Condition Object
    527     SunExposed,              !- Sun Exposure
    528     WindExposed,             !- Wind Exposure
    529     0.5,                     !- View Factor to Ground
    530     4,                       !- Number of Vertices
    531     0,48.76562,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    532     0,48.76562,0,  !- X,Y,Z ==> Vertex 2 {m}
    533     0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    534     0,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
    535 
    536   FenestrationSurface:Detailed,
    537     Main_Window_a_b_1_1,     !- Name
    538     Window,                  !- Surface Type
    539     WinLib_2003,             !- Construction Name
    540     Main_ExtWall_a_b,        !- Building Surface Name
    541     ,                        !- Outside Boundary Condition Object
    542     0.5,                     !- View Factor to Ground
    543     ,                        !- Shading Control Name
    544     ,                        !- Frame and Divider Name
    545     1,                       !- Multiplier
    546     4,                       !- Number of Vertices
    547     0,5.519998,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    548     0,5.519998,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    549     0,4.605642,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    550     0,4.605642,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    551 
    552   FenestrationSurface:Detailed,
    553     Main_Window_a_b_1_2,     !- Name
    554     Window,                  !- Surface Type
    555     WinLib_2003,             !- Construction Name
    556     Main_ExtWall_a_b,        !- Building Surface Name
    557     ,                        !- Outside Boundary Condition Object
    558     0.5,                     !- View Factor to Ground
    559     ,                        !- Shading Control Name
    560     ,                        !- Frame and Divider Name
    561     1,                       !- Multiplier
    562     4,                       !- Number of Vertices
    563     0,11.04,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    564     0,11.04,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    565     0,10.12564,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    566     0,10.12564,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    567 
    568   FenestrationSurface:Detailed,
    569     Main_Window_a_b_1_3,     !- Name
    570     Window,                  !- Surface Type
    571     WinLib_2003,             !- Construction Name
    572     Main_ExtWall_a_b,        !- Building Surface Name
    573     ,                        !- Outside Boundary Condition Object
    574     0.5,                     !- View Factor to Ground
    575     ,                        !- Shading Control Name
    576     ,                        !- Frame and Divider Name
    577     1,                       !- Multiplier
    578     4,                       !- Number of Vertices
    579     0,16.55999,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    580     0,16.55999,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    581     0,15.64564,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    582     0,15.64564,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    583 
    584   FenestrationSurface:Detailed,
    585     Main_Window_a_b_1_4,     !- Name
    586     Window,                  !- Surface Type
    587     WinLib_2003,             !- Construction Name
    588     Main_ExtWall_a_b,        !- Building Surface Name
    589     ,                        !- Outside Boundary Condition Object
    590     0.5,                     !- View Factor to Ground
    591     ,                        !- Shading Control Name
    592     ,                        !- Frame and Divider Name
    593     1,                       !- Multiplier
    594     4,                       !- Number of Vertices
    595     0,22.07999,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    596     0,22.07999,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    597     0,21.16564,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    598     0,21.16564,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    599 
    600   FenestrationSurface:Detailed,
    601     Main_Window_a_b_1_5,     !- Name
    602     Window,                  !- Surface Type
    603     WinLib_2003,             !- Construction Name
    604     Main_ExtWall_a_b,        !- Building Surface Name
    605     ,                        !- Outside Boundary Condition Object
    606     0.5,                     !- View Factor to Ground
    607     ,                        !- Shading Control Name
    608     ,                        !- Frame and Divider Name
    609     1,                       !- Multiplier
    610     4,                       !- Number of Vertices
    611     0,27.59999,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    612     0,27.59999,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    613     0,26.68563,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    614     0,26.68563,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    615 
    616   FenestrationSurface:Detailed,
    617     Main_Window_a_b_1_6,     !- Name
    618     Window,                  !- Surface Type
    619     WinLib_2003,             !- Construction Name
    620     Main_ExtWall_a_b,        !- Building Surface Name
    621     ,                        !- Outside Boundary Condition Object
    622     0.5,                     !- View Factor to Ground
    623     ,                        !- Shading Control Name
    624     ,                        !- Frame and Divider Name
    625     1,                       !- Multiplier
    626     4,                       !- Number of Vertices
    627     0,33.11999,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    628     0,33.11999,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    629     0,32.20564,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    630     0,32.20564,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    631 
    632   FenestrationSurface:Detailed,
    633     Main_Window_a_b_1_7,     !- Name
    634     Window,                  !- Surface Type
    635     WinLib_2003,             !- Construction Name
    636     Main_ExtWall_a_b,        !- Building Surface Name
    637     ,                        !- Outside Boundary Condition Object
    638     0.5,                     !- View Factor to Ground
    639     ,                        !- Shading Control Name
    640     ,                        !- Frame and Divider Name
    641     1,                       !- Multiplier
    642     4,                       !- Number of Vertices
    643     0,38.63999,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    644     0,38.63999,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    645     0,37.72563,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    646     0,37.72563,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    647 
    648   FenestrationSurface:Detailed,
    649     Main_Window_a_b_1_8,     !- Name
    650     Window,                  !- Surface Type
    651     WinLib_2003,             !- Construction Name
    652     Main_ExtWall_a_b,        !- Building Surface Name
    653     ,                        !- Outside Boundary Condition Object
    654     0.5,                     !- View Factor to Ground
    655     ,                        !- Shading Control Name
    656     ,                        !- Frame and Divider Name
    657     1,                       !- Multiplier
    658     4,                       !- Number of Vertices
    659     0,44.15998,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    660     0,44.15998,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    661     0,43.24563,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    662     0,43.24563,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    663 
    664                              !- Construction Name
    665 
    666   BuildingSurface:Detailed,
    667     Main_ExtWall_b_c,        !- Name
    668     Wall,                    !- Surface Type
    669     FaceBrkIns4LWConcBlkGyp_R-17,  !- Construction Name
    670     Main_Zone_b_c_h_g,       !- Zone Name
    671     Outdoors,                !- Outside Boundary Condition
    672     ,                        !- Outside Boundary Condition Object
    673     SunExposed,              !- Sun Exposure
    674     WindExposed,             !- Wind Exposure
    675     0.5,                     !- View Factor to Ground
    676     4,                       !- Number of Vertices
    677     15.23926,48.76562,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    678     15.23926,48.76562,0,  !- X,Y,Z ==> Vertex 2 {m}
    679     0,48.76562,0,  !- X,Y,Z ==> Vertex 3 {m}
    680     0,48.76562,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
    681 
    682   FenestrationSurface:Detailed,
    683     Main_Window_b_c_1_1,     !- Name
    684     Window,                  !- Surface Type
    685     WinLib_2003,             !- Construction Name
    686     Main_ExtWall_b_c,        !- Building Surface Name
    687     ,                        !- Outside Boundary Condition Object
    688     0.5,                     !- View Factor to Ground
    689     ,                        !- Shading Control Name
    690     ,                        !- Frame and Divider Name
    691     1,                       !- Multiplier
    692     4,                       !- Number of Vertices
    693     4.038403,48.76562,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    694     4.038403,48.76562,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    695     3.124048,48.76562,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    696     3.124048,48.76562,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    697 
    698   FenestrationSurface:Detailed,
    699     Main_Window_b_c_1_2,     !- Name
    700     Window,                  !- Surface Type
    701     WinLib_2003,             !- Construction Name
    702     Main_ExtWall_b_c,        !- Building Surface Name
    703     ,                        !- Outside Boundary Condition Object
    704     0.5,                     !- View Factor to Ground
    705     ,                        !- Shading Control Name
    706     ,                        !- Frame and Divider Name
    707     1,                       !- Multiplier
    708     4,                       !- Number of Vertices
    709     8.076806,48.76562,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    710     8.076806,48.76562,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    711     7.162451,48.76562,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    712     7.162451,48.76562,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    713 
    714   FenestrationSurface:Detailed,
    715     Main_Window_b_c_1_3,     !- Name
    716     Window,                  !- Surface Type
    717     WinLib_2003,             !- Construction Name
    718     Main_ExtWall_b_c,        !- Building Surface Name
    719     ,                        !- Outside Boundary Condition Object
    720     0.5,                     !- View Factor to Ground
    721     ,                        !- Shading Control Name
    722     ,                        !- Frame and Divider Name
    723     1,                       !- Multiplier
    724     4,                       !- Number of Vertices
    725     12.11521,48.76562,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    726     12.11521,48.76562,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    727     11.20085,48.76562,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    728     11.20085,48.76562,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    729 
    730                              !- Construction Name
    731 
    732   BuildingSurface:Detailed,
    733     Main_ExtWall_c_d,        !- Name
    734     Wall,                    !- Surface Type
    735     FaceBrkIns4LWConcBlkGyp_R-17,  !- Construction Name
    736     Main_Zone_c_d_i_h,       !- Zone Name
    737     Outdoors,                !- Outside Boundary Condition
    738     ,                        !- Outside Boundary Condition Object
    739     SunExposed,              !- Sun Exposure
    740     WindExposed,             !- Wind Exposure
    741     0.5,                     !- View Factor to Ground
    742     4,                       !- Number of Vertices
    743     15.23926,15.23926,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    744     15.23926,15.23926,0,  !- X,Y,Z ==> Vertex 2 {m}
    745     15.23926,48.76562,0,  !- X,Y,Z ==> Vertex 3 {m}
    746     15.23926,48.76562,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
    747 
    748   FenestrationSurface:Detailed,
    749     Main_Window_c_d_1_1,     !- Name
    750     Window,                  !- Surface Type
    751     WinLib_2003,             !- Construction Name
    752     Main_ExtWall_c_d,        !- Building Surface Name
    753     ,                        !- Outside Boundary Condition Object
    754     0.5,                     !- View Factor to Ground
    755     ,                        !- Shading Control Name
    756     ,                        !- Frame and Divider Name
    757     1,                       !- Multiplier
    758     4,                       !- Number of Vertices
    759     15.23926,44.46053,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    760     15.23926,44.46053,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    761     15.23926,45.37489,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    762     15.23926,45.37489,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    763 
    764   FenestrationSurface:Detailed,
    765     Main_Window_c_d_1_2,     !- Name
    766     Window,                  !- Surface Type
    767     WinLib_2003,             !- Construction Name
    768     Main_ExtWall_c_d,        !- Building Surface Name
    769     ,                        !- Outside Boundary Condition Object
    770     0.5,                     !- View Factor to Ground
    771     ,                        !- Shading Control Name
    772     ,                        !- Frame and Divider Name
    773     1,                       !- Multiplier
    774     4,                       !- Number of Vertices
    775     15.23926,40.15544,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    776     15.23926,40.15544,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    777     15.23926,41.0698,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    778     15.23926,41.0698,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    779 
    780   FenestrationSurface:Detailed,
    781     Main_Window_c_d_1_3,     !- Name
    782     Window,                  !- Surface Type
    783     WinLib_2003,             !- Construction Name
    784     Main_ExtWall_c_d,        !- Building Surface Name
    785     ,                        !- Outside Boundary Condition Object
    786     0.5,                     !- View Factor to Ground
    787     ,                        !- Shading Control Name
    788     ,                        !- Frame and Divider Name
    789     1,                       !- Multiplier
    790     4,                       !- Number of Vertices
    791     15.23926,35.85035,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    792     15.23926,35.85035,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    793     15.23926,36.76471,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    794     15.23926,36.76471,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    795 
    796   FenestrationSurface:Detailed,
    797     Main_Window_c_d_1_4,     !- Name
    798     Window,                  !- Surface Type
    799     WinLib_2003,             !- Construction Name
    800     Main_ExtWall_c_d,        !- Building Surface Name
    801     ,                        !- Outside Boundary Condition Object
    802     0.5,                     !- View Factor to Ground
    803     ,                        !- Shading Control Name
    804     ,                        !- Frame and Divider Name
    805     1,                       !- Multiplier
    806     4,                       !- Number of Vertices
    807     15.23926,31.54526,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    808     15.23926,31.54526,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    809     15.23926,32.45962,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    810     15.23926,32.45962,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    811 
    812   FenestrationSurface:Detailed,
    813     Main_Window_c_d_1_5,     !- Name
    814     Window,                  !- Surface Type
    815     WinLib_2003,             !- Construction Name
    816     Main_ExtWall_c_d,        !- Building Surface Name
    817     ,                        !- Outside Boundary Condition Object
    818     0.5,                     !- View Factor to Ground
    819     ,                        !- Shading Control Name
    820     ,                        !- Frame and Divider Name
    821     1,                       !- Multiplier
    822     4,                       !- Number of Vertices
    823     15.23926,27.24017,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    824     15.23926,27.24017,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    825     15.23926,28.15453,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    826     15.23926,28.15453,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    827 
    828   FenestrationSurface:Detailed,
    829     Main_Window_c_d_1_6,     !- Name
    830     Window,                  !- Surface Type
    831     WinLib_2003,             !- Construction Name
    832     Main_ExtWall_c_d,        !- Building Surface Name
    833     ,                        !- Outside Boundary Condition Object
    834     0.5,                     !- View Factor to Ground
    835     ,                        !- Shading Control Name
    836     ,                        !- Frame and Divider Name
    837     1,                       !- Multiplier
    838     4,                       !- Number of Vertices
    839     15.23926,22.93508,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    840     15.23926,22.93508,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    841     15.23926,23.84944,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    842     15.23926,23.84944,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    843 
    844   FenestrationSurface:Detailed,
    845     Main_Window_c_d_1_7,     !- Name
    846     Window,                  !- Surface Type
    847     WinLib_2003,             !- Construction Name
    848     Main_ExtWall_c_d,        !- Building Surface Name
    849     ,                        !- Outside Boundary Condition Object
    850     0.5,                     !- View Factor to Ground
    851     ,                        !- Shading Control Name
    852     ,                        !- Frame and Divider Name
    853     1,                       !- Multiplier
    854     4,                       !- Number of Vertices
    855     15.23926,18.62999,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    856     15.23926,18.62999,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    857     15.23926,19.54435,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    858     15.23926,19.54435,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    859 
    860                              !- Construction Name
    861 
    862   BuildingSurface:Detailed,
    863     Main_ExtWall_d_e,        !- Name
    864     Wall,                    !- Surface Type
    865     FaceBrkIns4LWConcBlkGyp_R-17,  !- Construction Name
    866     Main_Zone_d_e_j_i,       !- Zone Name
    867     Outdoors,                !- Outside Boundary Condition
    868     ,                        !- Outside Boundary Condition Object
    869     SunExposed,              !- Sun Exposure
    870     WindExposed,             !- Wind Exposure
    871     0.5,                     !- View Factor to Ground
    872     4,                       !- Number of Vertices
    873     30.47851,15.23926,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    874     30.47851,15.23926,0,  !- X,Y,Z ==> Vertex 2 {m}
    875     15.23926,15.23926,0,  !- X,Y,Z ==> Vertex 3 {m}
    876     15.23926,15.23926,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
    877 
    878   FenestrationSurface:Detailed,
    879     Main_Window_d_e_1_1,     !- Name
    880     Window,                  !- Surface Type
    881     WinLib_2003,             !- Construction Name
    882     Main_ExtWall_d_e,        !- Building Surface Name
    883     ,                        !- Outside Boundary Condition Object
    884     0.5,                     !- View Factor to Ground
    885     ,                        !- Shading Control Name
    886     ,                        !- Frame and Divider Name
    887     1,                       !- Multiplier
    888     4,                       !- Number of Vertices
    889     19.27766,15.23926,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    890     19.27766,15.23926,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    891     18.3633,15.23926,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    892     18.3633,15.23926,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    893 
    894   FenestrationSurface:Detailed,
    895     Main_Window_d_e_1_2,     !- Name
    896     Window,                  !- Surface Type
    897     WinLib_2003,             !- Construction Name
    898     Main_ExtWall_d_e,        !- Building Surface Name
    899     ,                        !- Outside Boundary Condition Object
    900     0.5,                     !- View Factor to Ground
    901     ,                        !- Shading Control Name
    902     ,                        !- Frame and Divider Name
    903     1,                       !- Multiplier
    904     4,                       !- Number of Vertices
    905     23.31606,15.23926,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    906     23.31606,15.23926,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    907     22.40171,15.23926,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    908     22.40171,15.23926,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    909 
    910   FenestrationSurface:Detailed,
    911     Main_Window_d_e_1_3,     !- Name
    912     Window,                  !- Surface Type
    913     WinLib_2003,             !- Construction Name
    914     Main_ExtWall_d_e,        !- Building Surface Name
    915     ,                        !- Outside Boundary Condition Object
    916     0.5,                     !- View Factor to Ground
    917     ,                        !- Shading Control Name
    918     ,                        !- Frame and Divider Name
    919     1,                       !- Multiplier
    920     4,                       !- Number of Vertices
    921     27.35447,15.23926,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    922     27.35447,15.23926,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    923     26.44011,15.23926,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    924     26.44011,15.23926,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    925 
    926                              !- Construction Name
    927 
    928   BuildingSurface:Detailed,
    929     Main_ExtWall_e_f,        !- Name
    930     Wall,                    !- Surface Type
    931     FaceBrkIns4LWConcBlkGyp_R-17,  !- Construction Name
    932     Main_Zone_e_f_k_j,       !- Zone Name
    933     Outdoors,                !- Outside Boundary Condition
    934     ,                        !- Outside Boundary Condition Object
    935     SunExposed,              !- Sun Exposure
    936     WindExposed,             !- Wind Exposure
    937     0.5,                     !- View Factor to Ground
    938     4,                       !- Number of Vertices
    939     30.47851,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    940     30.47851,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    941     30.47851,15.23926,0,  !- X,Y,Z ==> Vertex 3 {m}
    942     30.47851,15.23926,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
    943 
    944   FenestrationSurface:Detailed,
    945     Main_Window_e_f_1_1,     !- Name
    946     Window,                  !- Surface Type
    947     WinLib_2003,             !- Construction Name
    948     Main_ExtWall_e_f,        !- Building Surface Name
    949     ,                        !- Outside Boundary Condition Object
    950     0.5,                     !- View Factor to Ground
    951     ,                        !- Shading Control Name
    952     ,                        !- Frame and Divider Name
    953     1,                       !- Multiplier
    954     4,                       !- Number of Vertices
    955     30.47851,12.00853,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    956     30.47851,12.00853,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    957     30.47851,12.92289,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    958     30.47851,12.92289,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    959 
    960   FenestrationSurface:Detailed,
    961     Main_Window_e_f_1_2,     !- Name
    962     Window,                  !- Surface Type
    963     WinLib_2003,             !- Construction Name
    964     Main_ExtWall_e_f,        !- Building Surface Name
    965     ,                        !- Outside Boundary Condition Object
    966     0.5,                     !- View Factor to Ground
    967     ,                        !- Shading Control Name
    968     ,                        !- Frame and Divider Name
    969     1,                       !- Multiplier
    970     4,                       !- Number of Vertices
    971     30.47851,8.777812,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    972     30.47851,8.777812,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    973     30.47851,9.692167,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    974     30.47851,9.692167,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    975 
    976   FenestrationSurface:Detailed,
    977     Main_Window_e_f_1_3,     !- Name
    978     Window,                  !- Surface Type
    979     WinLib_2003,             !- Construction Name
    980     Main_ExtWall_e_f,        !- Building Surface Name
    981     ,                        !- Outside Boundary Condition Object
    982     0.5,                     !- View Factor to Ground
    983     ,                        !- Shading Control Name
    984     ,                        !- Frame and Divider Name
    985     1,                       !- Multiplier
    986     4,                       !- Number of Vertices
    987     30.47851,5.54709,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
    988     30.47851,5.54709,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
    989     30.47851,6.461445,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
    990     30.47851,6.461445,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
    991 
    992   FenestrationSurface:Detailed,
    993     Main_Window_e_f_1_4,     !- Name
    994     Window,                  !- Surface Type
    995     WinLib_2003,             !- Construction Name
    996     Main_ExtWall_e_f,        !- Building Surface Name
    997     ,                        !- Outside Boundary Condition Object
    998     0.5,                     !- View Factor to Ground
    999     ,                        !- Shading Control Name
   1000     ,                        !- Frame and Divider Name
   1001     1,                       !- Multiplier
   1002     4,                       !- Number of Vertices
   1003     30.47851,2.316367,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
   1004     30.47851,2.316367,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
   1005     30.47851,3.230722,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
   1006     30.47851,3.230722,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
   1007 
   1008                              !- Construction Name
   1009 
   1010   BuildingSurface:Detailed,
   1011     Main_ExtWall_f_a,        !- Name
   1012     Wall,                    !- Surface Type
   1013     FaceBrkIns4LWConcBlkGyp_R-17,  !- Construction Name
   1014     Main_Zone_l_k_f_a,       !- Zone Name
   1015     Outdoors,                !- Outside Boundary Condition
   1016     ,                        !- Outside Boundary Condition Object
   1017     SunExposed,              !- Sun Exposure
   1018     WindExposed,             !- Wind Exposure
   1019     0.5,                     !- View Factor to Ground
   1020     4,                       !- Number of Vertices
   1021     0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1022     0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
   1023     30.47851,0,0,  !- X,Y,Z ==> Vertex 3 {m}
   1024     30.47851,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1025 
   1026   FenestrationSurface:Detailed,
   1027     Main_Window_f_a_1_1,     !- Name
   1028     Window,                  !- Surface Type
   1029     WinLib_2003,             !- Construction Name
   1030     Main_ExtWall_f_a,        !- Building Surface Name
   1031     ,                        !- Outside Boundary Condition Object
   1032     0.5,                     !- View Factor to Ground
   1033     ,                        !- Shading Control Name
   1034     ,                        !- Frame and Divider Name
   1035     1,                       !- Multiplier
   1036     4,                       !- Number of Vertices
   1037     20.01423,0,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
   1038     20.01423,0,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
   1039     20.92858,0,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
   1040     20.92858,0,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
   1041 
   1042   FenestrationSurface:Detailed,
   1043     Main_Window_f_a_1_2,     !- Name
   1044     Window,                  !- Surface Type
   1045     WinLib_2003,             !- Construction Name
   1046     Main_ExtWall_f_a,        !- Building Surface Name
   1047     ,                        !- Outside Boundary Condition Object
   1048     0.5,                     !- View Factor to Ground
   1049     ,                        !- Shading Control Name
   1050     ,                        !- Frame and Divider Name
   1051     1,                       !- Multiplier
   1052     4,                       !- Number of Vertices
   1053     9.549932,0,2.285888,  !- X,Y,Z ==> Vertex 1 {m}
   1054     9.549932,0,0.7619628,  !- X,Y,Z ==> Vertex 2 {m}
   1055     10.46429,0,0.7619628,  !- X,Y,Z ==> Vertex 3 {m}
   1056     10.46429,0,2.285888;  !- X,Y,Z ==> Vertex 4 {m}
   1057 
   1058   BuildingSurface:Detailed,
   1059     Main_IntWall_g_h,        !- Name
   1060     Wall,                    !- Surface Type
   1061     IntWallConstruction,     !- Construction Name
   1062     Main_Zone_b_c_h_g,       !- Zone Name
   1063     Surface,                 !- Outside Boundary Condition
   1064     Main_IntWall_g_h_mirror, !- Outside Boundary Condition Object
   1065     NoSun,                   !- Sun Exposure
   1066     NoWind,                  !- Wind Exposure
   1067     0.5,                     !- View Factor to Ground
   1068     4,                       !- Number of Vertices
   1069     10.66748,44.19384,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1070     10.66748,44.19384,0,  !- X,Y,Z ==> Vertex 2 {m}
   1071     4.571777,44.19384,0,  !- X,Y,Z ==> Vertex 3 {m}
   1072     4.571777,44.19384,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1073 
   1074   BuildingSurface:Detailed,
   1075     Main_IntWall_g_h_mirror, !- Name
   1076     Wall,                    !- Surface Type
   1077     IntWallConstruction,     !- Construction Name
   1078     Main_Zone_g_h_i_l,       !- Zone Name
   1079     Surface,                 !- Outside Boundary Condition
   1080     Main_IntWall_g_h,        !- Outside Boundary Condition Object
   1081     NoSun,                   !- Sun Exposure
   1082     NoWind,                  !- Wind Exposure
   1083     0.5,                     !- View Factor to Ground
   1084     4,                       !- Number of Vertices
   1085     4.571777,44.19384,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1086     4.571777,44.19384,0,  !- X,Y,Z ==> Vertex 2 {m}
   1087     10.66748,44.19384,0,  !- X,Y,Z ==> Vertex 3 {m}
   1088     10.66748,44.19384,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1089 
   1090   BuildingSurface:Detailed,
   1091     Main_IntWall_h_i,        !- Name
   1092     Wall,                    !- Surface Type
   1093     IntWallConstruction,     !- Construction Name
   1094     Main_Zone_c_d_i_h,       !- Zone Name
   1095     Surface,                 !- Outside Boundary Condition
   1096     Main_IntWall_h_i_mirror, !- Outside Boundary Condition Object
   1097     NoSun,                   !- Sun Exposure
   1098     NoWind,                  !- Wind Exposure
   1099     0.5,                     !- View Factor to Ground
   1100     4,                       !- Number of Vertices
   1101     10.66748,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1102     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 2 {m}
   1103     10.66748,44.19384,0,  !- X,Y,Z ==> Vertex 3 {m}
   1104     10.66748,44.19384,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1105 
   1106   BuildingSurface:Detailed,
   1107     Main_IntWall_h_i_mirror, !- Name
   1108     Wall,                    !- Surface Type
   1109     IntWallConstruction,     !- Construction Name
   1110     Main_Zone_g_h_i_l,       !- Zone Name
   1111     Surface,                 !- Outside Boundary Condition
   1112     Main_IntWall_h_i,        !- Outside Boundary Condition Object
   1113     NoSun,                   !- Sun Exposure
   1114     NoWind,                  !- Wind Exposure
   1115     0.5,                     !- View Factor to Ground
   1116     4,                       !- Number of Vertices
   1117     10.66748,44.19384,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1118     10.66748,44.19384,0,  !- X,Y,Z ==> Vertex 2 {m}
   1119     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1120     10.66748,10.66748,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1121 
   1122   BuildingSurface:Detailed,
   1123     Main_IntWall_i_j,        !- Name
   1124     Wall,                    !- Surface Type
   1125     IntWallConstruction,     !- Construction Name
   1126     Main_Zone_d_e_j_i,       !- Zone Name
   1127     Surface,                 !- Outside Boundary Condition
   1128     Main_IntWall_i_j_mirror, !- Outside Boundary Condition Object
   1129     NoSun,                   !- Sun Exposure
   1130     NoWind,                  !- Wind Exposure
   1131     0.5,                     !- View Factor to Ground
   1132     4,                       !- Number of Vertices
   1133     25.90674,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1134     25.90674,10.66748,0,  !- X,Y,Z ==> Vertex 2 {m}
   1135     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1136     10.66748,10.66748,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1137 
   1138   BuildingSurface:Detailed,
   1139     Main_IntWall_i_j_mirror, !- Name
   1140     Wall,                    !- Surface Type
   1141     IntWallConstruction,     !- Construction Name
   1142     Main_Zone_i_j_k_l,       !- Zone Name
   1143     Surface,                 !- Outside Boundary Condition
   1144     Main_IntWall_i_j,        !- Outside Boundary Condition Object
   1145     NoSun,                   !- Sun Exposure
   1146     NoWind,                  !- Wind Exposure
   1147     0.5,                     !- View Factor to Ground
   1148     4,                       !- Number of Vertices
   1149     10.66748,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1150     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 2 {m}
   1151     25.90674,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1152     25.90674,10.66748,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1153 
   1154   BuildingSurface:Detailed,
   1155     Main_IntWall_j_k,        !- Name
   1156     Wall,                    !- Surface Type
   1157     IntWallConstruction,     !- Construction Name
   1158     Main_Zone_e_f_k_j,       !- Zone Name
   1159     Surface,                 !- Outside Boundary Condition
   1160     Main_IntWall_j_k_mirror, !- Outside Boundary Condition Object
   1161     NoSun,                   !- Sun Exposure
   1162     NoWind,                  !- Wind Exposure
   1163     0.5,                     !- View Factor to Ground
   1164     4,                       !- Number of Vertices
   1165     25.90674,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1166     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 2 {m}
   1167     25.90674,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1168     25.90674,10.66748,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1169 
   1170   BuildingSurface:Detailed,
   1171     Main_IntWall_j_k_mirror, !- Name
   1172     Wall,                    !- Surface Type
   1173     IntWallConstruction,     !- Construction Name
   1174     Main_Zone_i_j_k_l,       !- Zone Name
   1175     Surface,                 !- Outside Boundary Condition
   1176     Main_IntWall_j_k,        !- Outside Boundary Condition Object
   1177     NoSun,                   !- Sun Exposure
   1178     NoWind,                  !- Wind Exposure
   1179     0.5,                     !- View Factor to Ground
   1180     4,                       !- Number of Vertices
   1181     25.90674,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1182     25.90674,10.66748,0,  !- X,Y,Z ==> Vertex 2 {m}
   1183     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1184     25.90674,4.571777,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1185 
   1186   BuildingSurface:Detailed,
   1187     Main_IntWall_k_l,        !- Name
   1188     Wall,                    !- Surface Type
   1189     IntWallConstruction,     !- Construction Name
   1190     Main_Zone_l_k_f_a,       !- Zone Name
   1191     Surface,                 !- Outside Boundary Condition
   1192     Main_IntWall_k_l_mirror, !- Outside Boundary Condition Object
   1193     NoSun,                   !- Sun Exposure
   1194     NoWind,                  !- Wind Exposure
   1195     0.5,                     !- View Factor to Ground
   1196     4,                       !- Number of Vertices
   1197     4.571777,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1198     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 2 {m}
   1199     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1200     25.90674,4.571777,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1201 
   1202   BuildingSurface:Detailed,
   1203     Main_IntWall_k_l_mirror, !- Name
   1204     Wall,                    !- Surface Type
   1205     IntWallConstruction,     !- Construction Name
   1206     Main_Zone_i_j_k_l,       !- Zone Name
   1207     Surface,                 !- Outside Boundary Condition
   1208     Main_IntWall_k_l,        !- Outside Boundary Condition Object
   1209     NoSun,                   !- Sun Exposure
   1210     NoWind,                  !- Wind Exposure
   1211     0.5,                     !- View Factor to Ground
   1212     4,                       !- Number of Vertices
   1213     25.90674,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1214     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 2 {m}
   1215     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1216     4.571777,4.571777,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1217 
   1218   BuildingSurface:Detailed,
   1219     Main_IntWall_l_g,        !- Name
   1220     Wall,                    !- Surface Type
   1221     IntWallConstruction,     !- Construction Name
   1222     Main_Zone_a_b_g_l,       !- Zone Name
   1223     Surface,                 !- Outside Boundary Condition
   1224     Main_IntWall_l_g_mirror, !- Outside Boundary Condition Object
   1225     NoSun,                   !- Sun Exposure
   1226     NoWind,                  !- Wind Exposure
   1227     0.5,                     !- View Factor to Ground
   1228     4,                       !- Number of Vertices
   1229     4.571777,44.19384,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1230     4.571777,44.19384,0,  !- X,Y,Z ==> Vertex 2 {m}
   1231     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1232     4.571777,4.571777,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1233 
   1234   BuildingSurface:Detailed,
   1235     Main_IntWall_l_g_mirror, !- Name
   1236     Wall,                    !- Surface Type
   1237     IntWallConstruction,     !- Construction Name
   1238     Main_Zone_g_h_i_l,       !- Zone Name
   1239     Surface,                 !- Outside Boundary Condition
   1240     Main_IntWall_l_g,        !- Outside Boundary Condition Object
   1241     NoSun,                   !- Sun Exposure
   1242     NoWind,                  !- Wind Exposure
   1243     0.5,                     !- View Factor to Ground
   1244     4,                       !- Number of Vertices
   1245     4.571777,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1246     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 2 {m}
   1247     4.571777,44.19384,0,  !- X,Y,Z ==> Vertex 3 {m}
   1248     4.571777,44.19384,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1249 
   1250   BuildingSurface:Detailed,
   1251     Main_IntWall_l_i,        !- Name
   1252     Wall,                    !- Surface Type
   1253     IntWallConstruction,     !- Construction Name
   1254     Main_Zone_g_h_i_l,       !- Zone Name
   1255     Surface,                 !- Outside Boundary Condition
   1256     Main_IntWall_l_i_mirror, !- Outside Boundary Condition Object
   1257     NoSun,                   !- Sun Exposure
   1258     NoWind,                  !- Wind Exposure
   1259     0.5,                     !- View Factor to Ground
   1260     4,                       !- Number of Vertices
   1261     10.66748,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1262     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 2 {m}
   1263     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1264     4.571777,4.571777,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1265 
   1266   BuildingSurface:Detailed,
   1267     Main_IntWall_l_i_mirror, !- Name
   1268     Wall,                    !- Surface Type
   1269     IntWallConstruction,     !- Construction Name
   1270     Main_Zone_i_j_k_l,       !- Zone Name
   1271     Surface,                 !- Outside Boundary Condition
   1272     Main_IntWall_l_i,        !- Outside Boundary Condition Object
   1273     NoSun,                   !- Sun Exposure
   1274     NoWind,                  !- Wind Exposure
   1275     0.5,                     !- View Factor to Ground
   1276     4,                       !- Number of Vertices
   1277     4.571777,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1278     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 2 {m}
   1279     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1280     10.66748,10.66748,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1281 
   1282                              !- Name
   1283                              !- Construction Name
   1284 
   1285   BuildingSurface:Detailed,
   1286     RoofAbove_Main_Zone_a_b_g_l,  !- Name
   1287     Roof,                    !- Surface Type
   1288     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1289     Main_Zone_a_b_g_l,       !- Zone Name
   1290     Outdoors,                !- Outside Boundary Condition
   1291     ,                        !- Outside Boundary Condition Object
   1292     SunExposed,              !- Sun Exposure
   1293     WindExposed,             !- Wind Exposure
   1294     0,                       !- View Factor to Ground
   1295     4,                       !- Number of Vertices
   1296     4.571777,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1297     4.571777,44.19384,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1298     0,48.76562,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1299     0,0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1300 
   1301                              !- Name
   1302                              !- Construction Name
   1303 
   1304   BuildingSurface:Detailed,
   1305     RoofAbove_Main_Zone_b_c_h_g,  !- Name
   1306     Roof,                    !- Surface Type
   1307     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1308     Main_Zone_b_c_h_g,       !- Zone Name
   1309     Outdoors,                !- Outside Boundary Condition
   1310     ,                        !- Outside Boundary Condition Object
   1311     SunExposed,              !- Sun Exposure
   1312     WindExposed,             !- Wind Exposure
   1313     0,                       !- View Factor to Ground
   1314     4,                       !- Number of Vertices
   1315     4.571777,44.19384,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1316     10.66748,44.19384,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1317     15.23926,48.76562,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1318     0,48.76562,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1319 
   1320                              !- Name
   1321                              !- Construction Name
   1322 
   1323   BuildingSurface:Detailed,
   1324     RoofAbove_Main_Zone_c_d_i_h,  !- Name
   1325     Roof,                    !- Surface Type
   1326     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1327     Main_Zone_c_d_i_h,       !- Zone Name
   1328     Outdoors,                !- Outside Boundary Condition
   1329     ,                        !- Outside Boundary Condition Object
   1330     SunExposed,              !- Sun Exposure
   1331     WindExposed,             !- Wind Exposure
   1332     0,                       !- View Factor to Ground
   1333     4,                       !- Number of Vertices
   1334     10.66748,44.19384,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1335     10.66748,10.66748,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1336     15.23926,15.23926,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1337     15.23926,48.76562,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1338 
   1339                              !- Name
   1340                              !- Construction Name
   1341 
   1342   BuildingSurface:Detailed,
   1343     RoofAbove_Main_Zone_d_e_j_i,  !- Name
   1344     Roof,                    !- Surface Type
   1345     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1346     Main_Zone_d_e_j_i,       !- Zone Name
   1347     Outdoors,                !- Outside Boundary Condition
   1348     ,                        !- Outside Boundary Condition Object
   1349     SunExposed,              !- Sun Exposure
   1350     WindExposed,             !- Wind Exposure
   1351     0,                       !- View Factor to Ground
   1352     4,                       !- Number of Vertices
   1353     10.66748,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1354     25.90674,10.66748,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1355     30.47851,15.23926,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1356     15.23926,15.23926,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1357 
   1358                              !- Name
   1359                              !- Construction Name
   1360 
   1361   BuildingSurface:Detailed,
   1362     RoofAbove_Main_Zone_e_f_k_j,  !- Name
   1363     Roof,                    !- Surface Type
   1364     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1365     Main_Zone_e_f_k_j,       !- Zone Name
   1366     Outdoors,                !- Outside Boundary Condition
   1367     ,                        !- Outside Boundary Condition Object
   1368     SunExposed,              !- Sun Exposure
   1369     WindExposed,             !- Wind Exposure
   1370     0,                       !- View Factor to Ground
   1371     4,                       !- Number of Vertices
   1372     25.90674,10.66748,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1373     25.90674,4.571777,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1374     30.47851,0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1375     30.47851,15.23926,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1376 
   1377                              !- Name
   1378                              !- Construction Name
   1379 
   1380   BuildingSurface:Detailed,
   1381     RoofAbove_Main_Zone_l_k_f_a,  !- Name
   1382     Roof,                    !- Surface Type
   1383     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1384     Main_Zone_l_k_f_a,       !- Zone Name
   1385     Outdoors,                !- Outside Boundary Condition
   1386     ,                        !- Outside Boundary Condition Object
   1387     SunExposed,              !- Sun Exposure
   1388     WindExposed,             !- Wind Exposure
   1389     0,                       !- View Factor to Ground
   1390     4,                       !- Number of Vertices
   1391     0,0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1392     30.47851,0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1393     25.90674,4.571777,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1394     4.571777,4.571777,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1395 
   1396                              !- Name
   1397                              !- Construction Name
   1398 
   1399   BuildingSurface:Detailed,
   1400     RoofAbove_Main_Zone_g_h_i_l,  !- Name
   1401     Roof,                    !- Surface Type
   1402     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1403     Main_Zone_g_h_i_l,       !- Zone Name
   1404     Outdoors,                !- Outside Boundary Condition
   1405     ,                        !- Outside Boundary Condition Object
   1406     SunExposed,              !- Sun Exposure
   1407     WindExposed,             !- Wind Exposure
   1408     0,                       !- View Factor to Ground
   1409     4,                       !- Number of Vertices
   1410     4.571777,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1411     10.66748,10.66748,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1412     10.66748,44.19384,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1413     4.571777,44.19384,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1414 
   1415                              !- Name
   1416                              !- Construction Name
   1417 
   1418   BuildingSurface:Detailed,
   1419     RoofAbove_Main_Zone_i_j_k_l,  !- Name
   1420     Roof,                    !- Surface Type
   1421     SlagFeltIns6LWConcGapAcoTile_R-21,  !- Construction Name
   1422     Main_Zone_i_j_k_l,       !- Zone Name
   1423     Outdoors,                !- Outside Boundary Condition
   1424     ,                        !- Outside Boundary Condition Object
   1425     SunExposed,              !- Sun Exposure
   1426     WindExposed,             !- Wind Exposure
   1427     0,                       !- View Factor to Ground
   1428     4,                       !- Number of Vertices
   1429     4.571777,4.571777,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
   1430     25.90674,4.571777,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
   1431     25.90674,10.66748,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
   1432     10.66748,10.66748,3.047851;  !- X,Y,Z ==> Vertex 4 {m}
   1433 
   1434                              !- Name
   1435 
   1436   BuildingSurface:Detailed,
   1437     Foundation_Main_Zone_a_b_g_l,  !- Name
   1438     Floor,                   !- Surface Type
   1439     BotFloorConstruction,    !- Construction Name
   1440     Main_Zone_a_b_g_l,       !- Zone Name
   1441     Ground,                  !- Outside Boundary Condition
   1442     ,                        !- Outside Boundary Condition Object
   1443     NoSun,                   !- Sun Exposure
   1444     NoWind,                  !- Wind Exposure
   1445     0,                       !- View Factor to Ground
   1446     4,                       !- Number of Vertices
   1447     0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
   1448     0,48.76562,0,  !- X,Y,Z ==> Vertex 2 {m}
   1449     4.571777,44.19384,0,  !- X,Y,Z ==> Vertex 3 {m}
   1450     4.571777,4.571777,0;  !- X,Y,Z ==> Vertex 4 {m}
   1451 
   1452                              !- Name
   1453 
   1454   BuildingSurface:Detailed,
   1455     Foundation_Main_Zone_b_c_h_g,  !- Name
   1456     Floor,                   !- Surface Type
   1457     BotFloorConstruction,    !- Construction Name
   1458     Main_Zone_b_c_h_g,       !- Zone Name
   1459     Ground,                  !- Outside Boundary Condition
   1460     ,                        !- Outside Boundary Condition Object
   1461     NoSun,                   !- Sun Exposure
   1462     NoWind,                  !- Wind Exposure
   1463     0,                       !- View Factor to Ground
   1464     4,                       !- Number of Vertices
   1465     0,48.76562,0,  !- X,Y,Z ==> Vertex 1 {m}
   1466     15.23926,48.76562,0,  !- X,Y,Z ==> Vertex 2 {m}
   1467     10.66748,44.19384,0,  !- X,Y,Z ==> Vertex 3 {m}
   1468     4.571777,44.19384,0;  !- X,Y,Z ==> Vertex 4 {m}
   1469 
   1470                              !- Name
   1471 
   1472   BuildingSurface:Detailed,
   1473     Foundation_Main_Zone_c_d_i_h,  !- Name
   1474     Floor,                   !- Surface Type
   1475     BotFloorConstruction,    !- Construction Name
   1476     Main_Zone_c_d_i_h,       !- Zone Name
   1477     Ground,                  !- Outside Boundary Condition
   1478     ,                        !- Outside Boundary Condition Object
   1479     NoSun,                   !- Sun Exposure
   1480     NoWind,                  !- Wind Exposure
   1481     0,                       !- View Factor to Ground
   1482     4,                       !- Number of Vertices
   1483     15.23926,48.76562,0,  !- X,Y,Z ==> Vertex 1 {m}
   1484     15.23926,15.23926,0,  !- X,Y,Z ==> Vertex 2 {m}
   1485     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1486     10.66748,44.19384,0;  !- X,Y,Z ==> Vertex 4 {m}
   1487 
   1488                              !- Name
   1489 
   1490   BuildingSurface:Detailed,
   1491     Foundation_Main_Zone_d_e_j_i,  !- Name
   1492     Floor,                   !- Surface Type
   1493     BotFloorConstruction,    !- Construction Name
   1494     Main_Zone_d_e_j_i,       !- Zone Name
   1495     Ground,                  !- Outside Boundary Condition
   1496     ,                        !- Outside Boundary Condition Object
   1497     NoSun,                   !- Sun Exposure
   1498     NoWind,                  !- Wind Exposure
   1499     0,                       !- View Factor to Ground
   1500     4,                       !- Number of Vertices
   1501     15.23926,15.23926,0,  !- X,Y,Z ==> Vertex 1 {m}
   1502     30.47851,15.23926,0,  !- X,Y,Z ==> Vertex 2 {m}
   1503     25.90674,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1504     10.66748,10.66748,0;  !- X,Y,Z ==> Vertex 4 {m}
   1505 
   1506                              !- Name
   1507 
   1508   BuildingSurface:Detailed,
   1509     Foundation_Main_Zone_e_f_k_j,  !- Name
   1510     Floor,                   !- Surface Type
   1511     BotFloorConstruction,    !- Construction Name
   1512     Main_Zone_e_f_k_j,       !- Zone Name
   1513     Ground,                  !- Outside Boundary Condition
   1514     ,                        !- Outside Boundary Condition Object
   1515     NoSun,                   !- Sun Exposure
   1516     NoWind,                  !- Wind Exposure
   1517     0,                       !- View Factor to Ground
   1518     4,                       !- Number of Vertices
   1519     30.47851,15.23926,0,  !- X,Y,Z ==> Vertex 1 {m}
   1520     30.47851,0,0,  !- X,Y,Z ==> Vertex 2 {m}
   1521     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1522     25.90674,10.66748,0;  !- X,Y,Z ==> Vertex 4 {m}
   1523 
   1524                              !- Name
   1525 
   1526   BuildingSurface:Detailed,
   1527     Foundation_Main_Zone_l_k_f_a,  !- Name
   1528     Floor,                   !- Surface Type
   1529     BotFloorConstruction,    !- Construction Name
   1530     Main_Zone_l_k_f_a,       !- Zone Name
   1531     Ground,                  !- Outside Boundary Condition
   1532     ,                        !- Outside Boundary Condition Object
   1533     NoSun,                   !- Sun Exposure
   1534     NoWind,                  !- Wind Exposure
   1535     0,                       !- View Factor to Ground
   1536     4,                       !- Number of Vertices
   1537     4.571777,4.571777,0,  !- X,Y,Z ==> Vertex 1 {m}
   1538     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 2 {m}
   1539     30.47851,0,0,  !- X,Y,Z ==> Vertex 3 {m}
   1540     0,0,0;  !- X,Y,Z ==> Vertex 4 {m}
   1541 
   1542                              !- Name
   1543 
   1544   BuildingSurface:Detailed,
   1545     Foundation_Main_Zone_g_h_i_l,  !- Name
   1546     Floor,                   !- Surface Type
   1547     BotFloorConstruction,    !- Construction Name
   1548     Main_Zone_g_h_i_l,       !- Zone Name
   1549     Ground,                  !- Outside Boundary Condition
   1550     ,                        !- Outside Boundary Condition Object
   1551     NoSun,                   !- Sun Exposure
   1552     NoWind,                  !- Wind Exposure
   1553     0,                       !- View Factor to Ground
   1554     4,                       !- Number of Vertices
   1555     4.571777,44.19384,0,  !- X,Y,Z ==> Vertex 1 {m}
   1556     10.66748,44.19384,0,  !- X,Y,Z ==> Vertex 2 {m}
   1557     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 3 {m}
   1558     4.571777,4.571777,0;  !- X,Y,Z ==> Vertex 4 {m}
   1559 
   1560                              !- Name
   1561 
   1562   BuildingSurface:Detailed,
   1563     Foundation_Main_Zone_i_j_k_l,  !- Name
   1564     Floor,                   !- Surface Type
   1565     BotFloorConstruction,    !- Construction Name
   1566     Main_Zone_i_j_k_l,       !- Zone Name
   1567     Ground,                  !- Outside Boundary Condition
   1568     ,                        !- Outside Boundary Condition Object
   1569     NoSun,                   !- Sun Exposure
   1570     NoWind,                  !- Wind Exposure
   1571     0,                       !- View Factor to Ground
   1572     4,                       !- Number of Vertices
   1573     10.66748,10.66748,0,  !- X,Y,Z ==> Vertex 1 {m}
   1574     25.90674,10.66748,0,  !- X,Y,Z ==> Vertex 2 {m}
   1575     25.90674,4.571777,0,  !- X,Y,Z ==> Vertex 3 {m}
   1576     4.571777,4.571777,0;  !- X,Y,Z ==> Vertex 4 {m}
   1577 
   1578   Zone,
   1579     Main_Zone_a_b_g_l,       !- Name
   1580     0,                       !- Direction of Relative North {deg}
   1581     0,                       !- X Origin {m}
   1582     0,                       !- Y Origin {m}
   1583     0,                       !- Z Origin {m}
   1584     1,                       !- Type
   1585     1,                       !- Multiplier
   1586     3.047851,                !- Ceiling Height {m}
   1587     0,                       !- Volume {m3}
   1588     autocalculate,           !- Floor Area {m2}
   1589     TARP;                    !- Zone Inside Convection Algorithm
   1590 
   1591   People,
   1592     Main_Zone_a_b_g_l_Peop,  !- Name
   1593     Main_Zone_a_b_g_l,       !- Zone or ZoneList Name
   1594     People_office_Sch,       !- Number of People Schedule Name
   1595     area/person,             !- Number of People Calculation Method
   1596     ,                        !- Number of People
   1597     ,                        !- People per Zone Floor Area {person/m2}
   1598     23.22349,                !- Zone Floor Area per Person {m2/person}
   1599     0.2,                     !- Fraction Radiant
   1600     autocalculate,           !- Sensible Heat Fraction
   1601     Activity_office_Sch;     !- Activity Level Schedule Name
   1602 
   1603   Lights,
   1604     Main_Zone_a_b_g_l_Lite,  !- Name
   1605     Main_Zone_a_b_g_l,       !- Zone or ZoneList Name
   1606     Lights_office_Sch,       !- Schedule Name
   1607     Watts/area,              !- Design Level Calculation Method
   1608     ,                        !- Lighting Level {W}
   1609     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   1610     ,                        !- Watts per Person {W/person}
   1611     0,                       !- Return Air Fraction
   1612     0.37,                    !- Fraction Radiant
   1613     0.18,                    !- Fraction Visible
   1614     0,                       !- Fraction Replaceable
   1615     GeneralLights;           !- End-Use Subcategory
   1616 
   1617   ElectricEquipment,
   1618     Main_Zone_a_b_g_l_Elec,  !- Name
   1619     Main_Zone_a_b_g_l,       !- Zone or ZoneList Name
   1620     Elec_office_Sch,         !- Schedule Name
   1621     Watts/area,              !- Design Level Calculation Method
   1622     ,                        !- Design Level {W}
   1623     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   1624     ,                        !- Watts per Person {W/person}
   1625     0,                       !- Fraction Latent
   1626     0.25,                    !- Fraction Radiant
   1627     0,                       !- Fraction Lost
   1628     0;                       !- End-Use Subcategory
   1629 
   1630                              !- Name
   1631 
   1632   InternalMass,
   1633     Main_Zone_a_b_g_l_Furniture1,  !- Name
   1634     FurnitureConstruction,   !- Construction Name
   1635     Main_Zone_a_b_g_l,       !- Zone Name
   1636     90.7638663194365;        !- Surface Area {m2}
   1637 
   1638                              !- Name
   1639 
   1640   InternalMass,
   1641     Main_Zone_a_b_g_l_Furniture2,  !- Name
   1642     FurnitureConstruction,   !- Construction Name
   1643     Main_Zone_a_b_g_l,       !- Zone Name
   1644     90.7638663194365;        !- Surface Area {m2}
   1645 
   1646   Zone,
   1647     Main_Zone_b_c_h_g,       !- Name
   1648     0,                       !- Direction of Relative North {deg}
   1649     0,                       !- X Origin {m}
   1650     0,                       !- Y Origin {m}
   1651     0,                       !- Z Origin {m}
   1652     1,                       !- Type
   1653     1,                       !- Multiplier
   1654     3.047851,                !- Ceiling Height {m}
   1655     0,                       !- Volume {m3}
   1656     autocalculate,           !- Floor Area {m2}
   1657     TARP;                    !- Zone Inside Convection Algorithm
   1658 
   1659   People,
   1660     Main_Zone_b_c_h_g_Peop,  !- Name
   1661     Main_Zone_b_c_h_g,       !- Zone or ZoneList Name
   1662     People_office_Sch,       !- Number of People Schedule Name
   1663     area/person,             !- Number of People Calculation Method
   1664     ,                        !- Number of People
   1665     ,                        !- People per Zone Floor Area {person/m2}
   1666     23.22349,                !- Zone Floor Area per Person {m2/person}
   1667     0.2,                     !- Fraction Radiant
   1668     autocalculate,           !- Sensible Heat Fraction
   1669     Activity_office_Sch;     !- Activity Level Schedule Name
   1670 
   1671   Lights,
   1672     Main_Zone_b_c_h_g_Lite,  !- Name
   1673     Main_Zone_b_c_h_g,       !- Zone or ZoneList Name
   1674     Lights_office_Sch,       !- Schedule Name
   1675     Watts/area,              !- Design Level Calculation Method
   1676     ,                        !- Lighting Level {W}
   1677     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   1678     ,                        !- Watts per Person {W/person}
   1679     0,                       !- Return Air Fraction
   1680     0.37,                    !- Fraction Radiant
   1681     0.18,                    !- Fraction Visible
   1682     0,                       !- Fraction Replaceable
   1683     GeneralLights;           !- End-Use Subcategory
   1684 
   1685   ElectricEquipment,
   1686     Main_Zone_b_c_h_g_Elec,  !- Name
   1687     Main_Zone_b_c_h_g,       !- Zone or ZoneList Name
   1688     Elec_office_Sch,         !- Schedule Name
   1689     Watts/area,              !- Design Level Calculation Method
   1690     ,                        !- Design Level {W}
   1691     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   1692     ,                        !- Watts per Person {W/person}
   1693     0,                       !- Fraction Latent
   1694     0.25,                    !- Fraction Radiant
   1695     0,                       !- Fraction Lost
   1696     0;                       !- End-Use Subcategory
   1697 
   1698                              !- Name
   1699 
   1700   InternalMass,
   1701     Main_Zone_b_c_h_g_Furniture1,  !- Name
   1702     FurnitureConstruction,   !- Construction Name
   1703     Main_Zone_b_c_h_g,       !- Zone Name
   1704     21.908520224611;         !- Surface Area {m2}
   1705 
   1706                              !- Name
   1707 
   1708   InternalMass,
   1709     Main_Zone_b_c_h_g_Furniture2,  !- Name
   1710     FurnitureConstruction,   !- Construction Name
   1711     Main_Zone_b_c_h_g,       !- Zone Name
   1712     21.908520224611;         !- Surface Area {m2}
   1713 
   1714   Zone,
   1715     Main_Zone_c_d_i_h,       !- Name
   1716     0,                       !- Direction of Relative North {deg}
   1717     0,                       !- X Origin {m}
   1718     0,                       !- Y Origin {m}
   1719     0,                       !- Z Origin {m}
   1720     1,                       !- Type
   1721     1,                       !- Multiplier
   1722     3.047851,                !- Ceiling Height {m}
   1723     0,                       !- Volume {m3}
   1724     autocalculate,           !- Floor Area {m2}
   1725     TARP;                    !- Zone Inside Convection Algorithm
   1726 
   1727   People,
   1728     Main_Zone_c_d_i_h_Peop,  !- Name
   1729     Main_Zone_c_d_i_h,       !- Zone or ZoneList Name
   1730     People_office_Sch,       !- Number of People Schedule Name
   1731     area/person,             !- Number of People Calculation Method
   1732     ,                        !- Number of People
   1733     ,                        !- People per Zone Floor Area {person/m2}
   1734     23.22349,                !- Zone Floor Area per Person {m2/person}
   1735     0.2,                     !- Fraction Radiant
   1736     autocalculate,           !- Sensible Heat Fraction
   1737     Activity_office_Sch;     !- Activity Level Schedule Name
   1738 
   1739   Lights,
   1740     Main_Zone_c_d_i_h_Lite,  !- Name
   1741     Main_Zone_c_d_i_h,       !- Zone or ZoneList Name
   1742     Lights_office_Sch,       !- Schedule Name
   1743     Watts/area,              !- Design Level Calculation Method
   1744     ,                        !- Lighting Level {W}
   1745     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   1746     ,                        !- Watts per Person {W/person}
   1747     0,                       !- Return Air Fraction
   1748     0.37,                    !- Fraction Radiant
   1749     0.18,                    !- Fraction Visible
   1750     0,                       !- Fraction Replaceable
   1751     GeneralLights;           !- End-Use Subcategory
   1752 
   1753   ElectricEquipment,
   1754     Main_Zone_c_d_i_h_Elec,  !- Name
   1755     Main_Zone_c_d_i_h,       !- Zone or ZoneList Name
   1756     Elec_office_Sch,         !- Schedule Name
   1757     Watts/area,              !- Design Level Calculation Method
   1758     ,                        !- Design Level {W}
   1759     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   1760     ,                        !- Watts per Person {W/person}
   1761     0,                       !- Fraction Latent
   1762     0.25,                    !- Fraction Radiant
   1763     0,                       !- Fraction Lost
   1764     0;                       !- End-Use Subcategory
   1765 
   1766                              !- Name
   1767 
   1768   InternalMass,
   1769     Main_Zone_c_d_i_h_Furniture1,  !- Name
   1770     FurnitureConstruction,   !- Construction Name
   1771     Main_Zone_c_d_i_h,       !- Zone Name
   1772     68.8553478084919;        !- Surface Area {m2}
   1773 
   1774                              !- Name
   1775 
   1776   InternalMass,
   1777     Main_Zone_c_d_i_h_Furniture2,  !- Name
   1778     FurnitureConstruction,   !- Construction Name
   1779     Main_Zone_c_d_i_h,       !- Zone Name
   1780     68.8553478084919;        !- Surface Area {m2}
   1781 
   1782   Zone,
   1783     Main_Zone_d_e_j_i,       !- Name
   1784     0,                       !- Direction of Relative North {deg}
   1785     0,                       !- X Origin {m}
   1786     0,                       !- Y Origin {m}
   1787     0,                       !- Z Origin {m}
   1788     1,                       !- Type
   1789     1,                       !- Multiplier
   1790     3.047851,                !- Ceiling Height {m}
   1791     0,                       !- Volume {m3}
   1792     autocalculate,           !- Floor Area {m2}
   1793     TARP;                    !- Zone Inside Convection Algorithm
   1794 
   1795   People,
   1796     Main_Zone_d_e_j_i_Peop,  !- Name
   1797     Main_Zone_d_e_j_i,       !- Zone or ZoneList Name
   1798     People_office_Sch,       !- Number of People Schedule Name
   1799     area/person,             !- Number of People Calculation Method
   1800     ,                        !- Number of People
   1801     ,                        !- People per Zone Floor Area {person/m2}
   1802     23.22349,                !- Zone Floor Area per Person {m2/person}
   1803     0.2,                     !- Fraction Radiant
   1804     autocalculate,           !- Sensible Heat Fraction
   1805     Activity_office_Sch;     !- Activity Level Schedule Name
   1806 
   1807   Lights,
   1808     Main_Zone_d_e_j_i_Lite,  !- Name
   1809     Main_Zone_d_e_j_i,       !- Zone or ZoneList Name
   1810     Lights_office_Sch,       !- Schedule Name
   1811     Watts/area,              !- Design Level Calculation Method
   1812     ,                        !- Lighting Level {W}
   1813     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   1814     ,                        !- Watts per Person {W/person}
   1815     0,                       !- Return Air Fraction
   1816     0.37,                    !- Fraction Radiant
   1817     0.18,                    !- Fraction Visible
   1818     0,                       !- Fraction Replaceable
   1819     GeneralLights;           !- End-Use Subcategory
   1820 
   1821   ElectricEquipment,
   1822     Main_Zone_d_e_j_i_Elec,  !- Name
   1823     Main_Zone_d_e_j_i,       !- Zone or ZoneList Name
   1824     Elec_office_Sch,         !- Schedule Name
   1825     Watts/area,              !- Design Level Calculation Method
   1826     ,                        !- Design Level {W}
   1827     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   1828     ,                        !- Watts per Person {W/person}
   1829     0,                       !- Fraction Latent
   1830     0.25,                    !- Fraction Radiant
   1831     0,                       !- Fraction Lost
   1832     0;                       !- End-Use Subcategory
   1833 
   1834                              !- Name
   1835 
   1836   InternalMass,
   1837     Main_Zone_d_e_j_i_Furniture1,  !- Name
   1838     FurnitureConstruction,   !- Construction Name
   1839     Main_Zone_d_e_j_i,       !- Zone Name
   1840     31.2978850559206;        !- Surface Area {m2}
   1841 
   1842                              !- Name
   1843 
   1844   InternalMass,
   1845     Main_Zone_d_e_j_i_Furniture2,  !- Name
   1846     FurnitureConstruction,   !- Construction Name
   1847     Main_Zone_d_e_j_i,       !- Zone Name
   1848     31.2978850559206;        !- Surface Area {m2}
   1849 
   1850   Zone,
   1851     Main_Zone_e_f_k_j,       !- Name
   1852     0,                       !- Direction of Relative North {deg}
   1853     0,                       !- X Origin {m}
   1854     0,                       !- Y Origin {m}
   1855     0,                       !- Z Origin {m}
   1856     1,                       !- Type
   1857     1,                       !- Multiplier
   1858     3.047851,                !- Ceiling Height {m}
   1859     0,                       !- Volume {m3}
   1860     autocalculate,           !- Floor Area {m2}
   1861     TARP;                    !- Zone Inside Convection Algorithm
   1862 
   1863   People,
   1864     Main_Zone_e_f_k_j_Peop,  !- Name
   1865     Main_Zone_e_f_k_j,       !- Zone or ZoneList Name
   1866     People_office_Sch,       !- Number of People Schedule Name
   1867     area/person,             !- Number of People Calculation Method
   1868     ,                        !- Number of People
   1869     ,                        !- People per Zone Floor Area {person/m2}
   1870     23.22349,                !- Zone Floor Area per Person {m2/person}
   1871     0.2,                     !- Fraction Radiant
   1872     autocalculate,           !- Sensible Heat Fraction
   1873     Activity_office_Sch;     !- Activity Level Schedule Name
   1874 
   1875   Lights,
   1876     Main_Zone_e_f_k_j_Lite,  !- Name
   1877     Main_Zone_e_f_k_j,       !- Zone or ZoneList Name
   1878     Lights_office_Sch,       !- Schedule Name
   1879     Watts/area,              !- Design Level Calculation Method
   1880     ,                        !- Lighting Level {W}
   1881     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   1882     ,                        !- Watts per Person {W/person}
   1883     0,                       !- Return Air Fraction
   1884     0.37,                    !- Fraction Radiant
   1885     0.18,                    !- Fraction Visible
   1886     0,                       !- Fraction Replaceable
   1887     GeneralLights;           !- End-Use Subcategory
   1888 
   1889   ElectricEquipment,
   1890     Main_Zone_e_f_k_j_Elec,  !- Name
   1891     Main_Zone_e_f_k_j,       !- Zone or ZoneList Name
   1892     Elec_office_Sch,         !- Schedule Name
   1893     Watts/area,              !- Design Level Calculation Method
   1894     ,                        !- Design Level {W}
   1895     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   1896     ,                        !- Watts per Person {W/person}
   1897     0,                       !- Fraction Latent
   1898     0.25,                    !- Fraction Radiant
   1899     0,                       !- Fraction Lost
   1900     0;                       !- End-Use Subcategory
   1901 
   1902                              !- Name
   1903 
   1904   InternalMass,
   1905     Main_Zone_e_f_k_j_Furniture1,  !- Name
   1906     FurnitureConstruction,   !- Construction Name
   1907     Main_Zone_e_f_k_j,       !- Zone Name
   1908     21.908520224611;         !- Surface Area {m2}
   1909 
   1910                              !- Name
   1911 
   1912   InternalMass,
   1913     Main_Zone_e_f_k_j_Furniture2,  !- Name
   1914     FurnitureConstruction,   !- Construction Name
   1915     Main_Zone_e_f_k_j,       !- Zone Name
   1916     21.908520224611;         !- Surface Area {m2}
   1917 
   1918   Zone,
   1919     Main_Zone_l_k_f_a,       !- Name
   1920     0,                       !- Direction of Relative North {deg}
   1921     0,                       !- X Origin {m}
   1922     0,                       !- Y Origin {m}
   1923     0,                       !- Z Origin {m}
   1924     1,                       !- Type
   1925     1,                       !- Multiplier
   1926     3.047851,                !- Ceiling Height {m}
   1927     0,                       !- Volume {m3}
   1928     autocalculate,           !- Floor Area {m2}
   1929     TARP;                    !- Zone Inside Convection Algorithm
   1930 
   1931   People,
   1932     Main_Zone_l_k_f_a_Peop,  !- Name
   1933     Main_Zone_l_k_f_a,       !- Zone or ZoneList Name
   1934     People_office_Sch,       !- Number of People Schedule Name
   1935     area/person,             !- Number of People Calculation Method
   1936     ,                        !- Number of People
   1937     ,                        !- People per Zone Floor Area {person/m2}
   1938     23.22349,                !- Zone Floor Area per Person {m2/person}
   1939     0.2,                     !- Fraction Radiant
   1940     autocalculate,           !- Sensible Heat Fraction
   1941     Activity_office_Sch;     !- Activity Level Schedule Name
   1942 
   1943   Lights,
   1944     Main_Zone_l_k_f_a_Lite,  !- Name
   1945     Main_Zone_l_k_f_a,       !- Zone or ZoneList Name
   1946     Lights_office_Sch,       !- Schedule Name
   1947     Watts/area,              !- Design Level Calculation Method
   1948     ,                        !- Lighting Level {W}
   1949     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   1950     ,                        !- Watts per Person {W/person}
   1951     0,                       !- Return Air Fraction
   1952     0.37,                    !- Fraction Radiant
   1953     0.18,                    !- Fraction Visible
   1954     0,                       !- Fraction Replaceable
   1955     GeneralLights;           !- End-Use Subcategory
   1956 
   1957   ElectricEquipment,
   1958     Main_Zone_l_k_f_a_Elec,  !- Name
   1959     Main_Zone_l_k_f_a,       !- Zone or ZoneList Name
   1960     Elec_office_Sch,         !- Schedule Name
   1961     Watts/area,              !- Design Level Calculation Method
   1962     ,                        !- Design Level {W}
   1963     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   1964     ,                        !- Watts per Person {W/person}
   1965     0,                       !- Fraction Latent
   1966     0.25,                    !- Fraction Radiant
   1967     0,                       !- Fraction Lost
   1968     0;                       !- End-Use Subcategory
   1969 
   1970                              !- Name
   1971 
   1972   InternalMass,
   1973     Main_Zone_l_k_f_a_Furniture1,  !- Name
   1974     FurnitureConstruction,   !- Construction Name
   1975     Main_Zone_l_k_f_a,       !- Zone Name
   1976     53.206406994198;         !- Surface Area {m2}
   1977 
   1978                              !- Name
   1979 
   1980   InternalMass,
   1981     Main_Zone_l_k_f_a_Furniture2,  !- Name
   1982     FurnitureConstruction,   !- Construction Name
   1983     Main_Zone_l_k_f_a,       !- Zone Name
   1984     53.206406994198;         !- Surface Area {m2}
   1985 
   1986   Zone,
   1987     Main_Zone_g_h_i_l,       !- Name
   1988     0,                       !- Direction of Relative North {deg}
   1989     0,                       !- X Origin {m}
   1990     0,                       !- Y Origin {m}
   1991     0,                       !- Z Origin {m}
   1992     1,                       !- Type
   1993     1,                       !- Multiplier
   1994     3.047851,                !- Ceiling Height {m}
   1995     0,                       !- Volume {m3}
   1996     autocalculate,           !- Floor Area {m2}
   1997     TARP;                    !- Zone Inside Convection Algorithm
   1998 
   1999   People,
   2000     Main_Zone_g_h_i_l_Peop,  !- Name
   2001     Main_Zone_g_h_i_l,       !- Zone or ZoneList Name
   2002     People_office_Sch,       !- Number of People Schedule Name
   2003     area/person,             !- Number of People Calculation Method
   2004     ,                        !- Number of People
   2005     ,                        !- People per Zone Floor Area {person/m2}
   2006     23.22349,                !- Zone Floor Area per Person {m2/person}
   2007     0.2,                     !- Fraction Radiant
   2008     autocalculate,           !- Sensible Heat Fraction
   2009     Activity_office_Sch;     !- Activity Level Schedule Name
   2010 
   2011   Lights,
   2012     Main_Zone_g_h_i_l_Lite,  !- Name
   2013     Main_Zone_g_h_i_l,       !- Zone or ZoneList Name
   2014     Lights_office_Sch,       !- Schedule Name
   2015     Watts/area,              !- Design Level Calculation Method
   2016     ,                        !- Lighting Level {W}
   2017     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   2018     ,                        !- Watts per Person {W/person}
   2019     0,                       !- Return Air Fraction
   2020     0.37,                    !- Fraction Radiant
   2021     0.18,                    !- Fraction Visible
   2022     0,                       !- Fraction Replaceable
   2023     GeneralLights;           !- End-Use Subcategory
   2024 
   2025   ElectricEquipment,
   2026     Main_Zone_g_h_i_l_Elec,  !- Name
   2027     Main_Zone_g_h_i_l,       !- Zone or ZoneList Name
   2028     Elec_office_Sch,         !- Schedule Name
   2029     Watts/area,              !- Design Level Calculation Method
   2030     ,                        !- Design Level {W}
   2031     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   2032     ,                        !- Watts per Person {W/person}
   2033     0,                       !- Fraction Latent
   2034     0.25,                    !- Fraction Radiant
   2035     0,                       !- Fraction Lost
   2036     0;                       !- End-Use Subcategory
   2037 
   2038                              !- Name
   2039 
   2040   InternalMass,
   2041     Main_Zone_g_h_i_l_Furniture1,  !- Name
   2042     FurnitureConstruction,   !- Construction Name
   2043     Main_Zone_g_h_i_l,       !- Zone Name
   2044     100.153236291745;        !- Surface Area {m2}
   2045 
   2046                              !- Name
   2047 
   2048   InternalMass,
   2049     Main_Zone_g_h_i_l_Furniture2,  !- Name
   2050     FurnitureConstruction,   !- Construction Name
   2051     Main_Zone_g_h_i_l,       !- Zone Name
   2052     100.153236291745;        !- Surface Area {m2}
   2053 
   2054   Zone,
   2055     Main_Zone_i_j_k_l,       !- Name
   2056     0,                       !- Direction of Relative North {deg}
   2057     0,                       !- X Origin {m}
   2058     0,                       !- Y Origin {m}
   2059     0,                       !- Z Origin {m}
   2060     1,                       !- Type
   2061     1,                       !- Multiplier
   2062     3.047851,                !- Ceiling Height {m}
   2063     0,                       !- Volume {m3}
   2064     autocalculate,           !- Floor Area {m2}
   2065     TARP;                    !- Zone Inside Convection Algorithm
   2066 
   2067   People,
   2068     Main_Zone_i_j_k_l_Peop,  !- Name
   2069     Main_Zone_i_j_k_l,       !- Zone or ZoneList Name
   2070     People_office_Sch,       !- Number of People Schedule Name
   2071     area/person,             !- Number of People Calculation Method
   2072     ,                        !- Number of People
   2073     ,                        !- People per Zone Floor Area {person/m2}
   2074     23.22349,                !- Zone Floor Area per Person {m2/person}
   2075     0.2,                     !- Fraction Radiant
   2076     autocalculate,           !- Sensible Heat Fraction
   2077     Activity_office_Sch;     !- Activity Level Schedule Name
   2078 
   2079   Lights,
   2080     Main_Zone_i_j_k_l_Lite,  !- Name
   2081     Main_Zone_i_j_k_l,       !- Zone or ZoneList Name
   2082     Lights_office_Sch,       !- Schedule Name
   2083     Watts/area,              !- Design Level Calculation Method
   2084     ,                        !- Lighting Level {W}
   2085     5.52125,                 !- Watts per Zone Floor Area {W/m2}
   2086     ,                        !- Watts per Person {W/person}
   2087     0,                       !- Return Air Fraction
   2088     0.37,                    !- Fraction Radiant
   2089     0.18,                    !- Fraction Visible
   2090     0,                       !- Fraction Replaceable
   2091     GeneralLights;           !- End-Use Subcategory
   2092 
   2093   ElectricEquipment,
   2094     Main_Zone_i_j_k_l_Elec,  !- Name
   2095     Main_Zone_i_j_k_l,       !- Zone or ZoneList Name
   2096     Elec_office_Sch,         !- Schedule Name
   2097     Watts/area,              !- Design Level Calculation Method
   2098     ,                        !- Design Level {W}
   2099     2.36625,                 !- Watts per Zone Floor Area {W/m2}
   2100     ,                        !- Watts per Person {W/person}
   2101     0,                       !- Fraction Latent
   2102     0.25,                    !- Fraction Radiant
   2103     0,                       !- Fraction Lost
   2104     0;                       !- End-Use Subcategory
   2105 
   2106                              !- Name
   2107 
   2108   InternalMass,
   2109     Main_Zone_i_j_k_l_Furniture1,  !- Name
   2110     FurnitureConstruction,   !- Construction Name
   2111     Main_Zone_i_j_k_l,       !- Zone Name
   2112     50.0766181458726;        !- Surface Area {m2}
   2113 
   2114                              !- Name
   2115 
   2116   InternalMass,
   2117     Main_Zone_i_j_k_l_Furniture2,  !- Name
   2118     FurnitureConstruction,   !- Construction Name
   2119     Main_Zone_i_j_k_l,       !- Zone Name
   2120     50.0766181458726;        !- Surface Area {m2}
   2121 
   2122   Schedule:Compact,
   2123     People_office_Sch,       !- Name
   2124     Fraction,                !- Schedule Type Limits Name
   2125     Through: 12/31,          !- Field 1
   2126     For: Weekdays,           !- Field 2
   2127     Until: 8:00,0.05,        !- Field 3
   2128     Until: 18:00,1,          !- Field 5
   2129     Until: 24:00,0.05,       !- Field 7
   2130     For: Saturday,           !- Field 9
   2131     Until: 8:00,0.05,        !- Field 10
   2132     Until: 18:00,1,          !- Field 12
   2133     Until: 24:00,0.05,       !- Field 14
   2134     For: Sunday AllOtherDays,!- Field 16
   2135     Until: 8:00,0.05,        !- Field 17
   2136     Until: 18:00,1,          !- Field 19
   2137     Until: 24:00,0.05;       !- Field 21
   2138 
   2139   Schedule:Compact,
   2140     Lights_office_Sch,       !- Name
   2141     Fraction,                !- Schedule Type Limits Name
   2142     Through: 12/31,          !- Field 1
   2143     For: Weekdays,           !- Field 2
   2144     Until: 8:00,0.1428571,   !- Field 3
   2145     Until: 18:00,1,          !- Field 5
   2146     Until: 24:00,0.1428571,  !- Field 7
   2147     For: Saturday,           !- Field 9
   2148     Until: 8:00,0.1428571,   !- Field 10
   2149     Until: 18:00,1,          !- Field 12
   2150     Until: 24:00,0.1428571,  !- Field 14
   2151     For: Sunday AllOtherDays,!- Field 16
   2152     Until: 8:00,0.1428571,   !- Field 17
   2153     Until: 18:00,1,          !- Field 19
   2154     Until: 24:00,0.1428571;  !- Field 21
   2155 
   2156   Schedule:Compact,
   2157     Elec_office_Sch,         !- Name
   2158     Fraction,                !- Schedule Type Limits Name
   2159     Through: 12/31,          !- Field 1
   2160     For: Weekdays,           !- Field 2
   2161     Until: 8:00,0.3333333,   !- Field 3
   2162     Until: 18:00,1,          !- Field 5
   2163     Until: 24:00,0.3333333,  !- Field 7
   2164     For: Saturday,           !- Field 9
   2165     Until: 8:00,0.3333333,   !- Field 10
   2166     Until: 18:00,1,          !- Field 12
   2167     Until: 24:00,0.3333333,  !- Field 14
   2168     For: Sunday AllOtherDays,!- Field 16
   2169     Until: 8:00,0.3333333,   !- Field 17
   2170     Until: 18:00,1,          !- Field 19
   2171     Until: 24:00,0.3333333;  !- Field 21
   2172 
   2173   Schedule:Compact,
   2174     Activity_office_Sch,     !- Name
   2175     AnyNumber,               !- Schedule Type Limits Name
   2176     Through: 12/31,          !- Field 1
   2177     For: AllDays,            !- Field 2
   2178     Until: 24:00,120;        !- Field 3
   2179 
   2180   Schedule:Compact,
   2181     Htg-SetP-Sch,            !- Name
   2182     Temperature,             !- Schedule Type Limits Name
   2183     Through: 12/31,          !- Field 1
   2184     For: WeekDays CustomDay1 CustomDay2, !- Field 2
   2185     Until: 6:00,13.0,        !- Field 3
   2186     Until: 7:00,18.0,        !- Field 5
   2187     Until: 21:00,23.0,       !- Field 7
   2188     Until: 24:00,13.0,       !- Field 9
   2189     For: WeekEnds Holiday,   !- Field 11
   2190     Until: 24:00,13.0,       !- Field 12
   2191     For: SummerDesignDay,    !- Field 14
   2192     Until: 24:00,13.0,       !- Field 15
   2193     For: WinterDesignDay,    !- Field 17
   2194     Until: 24:00,23.0;       !- Field 18
   2195 
   2196   Schedule:Compact,
   2197     Clg-SetP-Sch,            !- Name
   2198     Temperature,             !- Schedule Type Limits Name
   2199     Through: 12/31,          !- Field 1
   2200     For: WeekDays CustomDay1 CustomDay2, !- Field 2
   2201     Until: 7:00,32.0,        !- Field 3
   2202     Until: 21:00,24.0,       !- Field 5
   2203     Until: 24:00,32.0,       !- Field 7
   2204     For: WeekEnds Holiday,   !- Field 9
   2205     Until: 24:00,32.0,       !- Field 10
   2206     For: SummerDesignDay,    !- Field 12
   2207     Until: 24:00,24.0,       !- Field 13
   2208     For: WinterDesignDay,    !- Field 15
   2209     Until: 24:00,32.0;       !- Field 16
   2210 
   2211   Schedule:Compact,
   2212     FanAvailSched,           !- Name
   2213     Fraction,                !- Schedule Type Limits Name
   2214     Through: 12/31,          !- Field 1
   2215     For: WeekDays CustomDay1 CustomDay2, !- Field 2
   2216     Until: 7:00,0.0,         !- Field 3
   2217     Until: 21:00,1.0,        !- Field 5
   2218     Until: 24:00,0.0,        !- Field 7
   2219     For: Weekends Holiday,   !- Field 9
   2220     Until: 24:00,0.0,        !- Field 10
   2221     For: SummerDesignDay,    !- Field 12
   2222     Until: 24:00,1.0,        !- Field 13
   2223     For: WinterDesignDay,    !- Field 15
   2224     Until: 24:00,1.0;        !- Field 16
   2225 
   2226   Schedule:Compact,
   2227     Min OA Sched,            !- Name
   2228     Fraction,                !- Schedule Type Limits Name
   2229     Through: 12/31,          !- Field 1
   2230     For: WeekDays CustomDay1 CustomDay2, !- Field 2
   2231     Until: 8:00,0.0,         !- Field 3
   2232     Until: 21:00,1.0,        !- Field 5
   2233     Until: 24:00,0.0,        !- Field 7
   2234     For: Weekends Holiday,   !- Field 9
   2235     Until: 24:00,0.0,        !- Field 10
   2236     For: SummerDesignDay,    !- Field 12
   2237     Until: 24:00,1.0,        !- Field 13
   2238     For: WinterDesignDay,    !- Field 15
   2239     Until: 24:00,1.0;        !- Field 16
   2240 
   2241   Sizing:Parameters,
   2242     1.2,                     !- Heating Sizing Factor
   2243     1.2,                     !- Cooling Sizing Factor
   2244     ;                        !- Timesteps in Averaging Window
   2245 !
   2246 !   HVACTemplate:Thermostat,
   2247 !     All Zones,               !- Name
   2248 !     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
   2249 !     ,                        !- Constant Heating Setpoint {C}
   2250 !     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
   2251 !     ;                        !- Constant Cooling Setpoint {C}
   2252 !
   2253 !   HVACTemplate:Zone:Unitary,
   2254 !     Main_Zone_a_b_g_l,       !- Zone Name
   2255 !     Furnace_DX_a_b_g_l,      !- Template Unitary System Name
   2256 !     All Zones,               !- Template Thermostat Name
   2257 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2258 !     ,                        !- Zone Heating Sizing Factor
   2259 !     ,                        !- Zone Cooling Sizing Factor
   2260 !     flow/person,             !- Outdoor Air Method
   2261 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2262 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2263 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2264 !     ,                        !- Supply Plenum Name
   2265 !     ,                        !- Return Plenum Name
   2266 !     None,                    !- Baseboard Heating Type
   2267 !     ,                        !- Baseboard Heating Availability Schedule Name
   2268 !     autosize,                !- Baseboard Heating Capacity {W}
   2269 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2270 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2271 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2272 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2273 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2274 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2275 !
   2276 !   HVACTemplate:System:Unitary,
   2277 !     Furnace_DX_a_b_g_l,      !- Name
   2278 !     FanAvailSched,           !- System Availability Schedule Name
   2279 !     Main_Zone_a_b_g_l,       !- Control Zone or Thermostat Location Name
   2280 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2281 !     HVACTemplate:System:UnitaryFurnace_DX_a_b_g_lContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2282 !     0.7,                     !- Supply Fan Total Efficiency
   2283 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2284 !     0.9,                     !- Supply Fan Motor Efficiency
   2285 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2286 !     SingleSpeedDX,           !- Cooling Coil Type
   2287 !     ,                        !- Cooling Coil Availability Schedule Name
   2288 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2289 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2290 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2291 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2292 !     Gas,                     !- Heating Coil Type
   2293 !     ,                        !- Heating Coil Availability Schedule Name
   2294 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2295 !     autosize,                !- Heating Coil Capacity {W}
   2296 !     0.8,                     !- Gas Heating Coil Efficiency
   2297 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2298 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2299 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2300 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2301 !     DifferentialDryBulb,     !- Economizer Type
   2302 !     NoLockout,               !- Economizer Lockout
   2303 !     19,                      !- Economizer Upper Temperature Limit {C}
   2304 !     4,                       !- Economizer Lower Temperature Limit {C}
   2305 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2306 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2307 !     ,                        !- Supply Plenum Name
   2308 !     ,                        !- Return Plenum Name
   2309 !     BlowThrough,             !- Supply Fan Placement
   2310 !     CycleOnAny,              !- Night Cycle Control
   2311 !     ,                        !- Night Cycle Control Zone Name
   2312 !     None,                    !- Heat Recovery Type
   2313 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2314 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2315 !     None,                    !- Dehumidification Control Type
   2316 !     ,                        !- Dehumidification Control Zone Name
   2317 !     60.0,                    !- Dehumidification Setpoint {percent}
   2318 !     None,                    !- Humidifier Type
   2319 !     ,                        !- Humidifier Availability Schedule Name
   2320 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2321 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2322 !     ,                        !- Humidifier Control Zone Name
   2323 !     30.0,                    !- Humidifier Setpoint {percent}
   2324 !     ,                        !- Return Fan
   2325 !     ,                        !- Return Fan Total Efficiency
   2326 !     ,                        !- Return Fan Delta Pressure {Pa}
   2327 !     ,                        !- Return Fan Motor Efficiency
   2328 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2329 
   2330   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_a_b_g_lContinuousFanSchedule,Any Number,1;
   2331 !
   2332 !   HVACTemplate:Zone:Unitary,
   2333 !     Main_Zone_b_c_h_g,       !- Zone Name
   2334 !     Furnace_DX_b_c_h_g,      !- Template Unitary System Name
   2335 !     All Zones,               !- Template Thermostat Name
   2336 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2337 !     ,                        !- Zone Heating Sizing Factor
   2338 !     ,                        !- Zone Cooling Sizing Factor
   2339 !     flow/person,             !- Outdoor Air Method
   2340 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2341 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2342 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2343 !     ,                        !- Supply Plenum Name
   2344 !     ,                        !- Return Plenum Name
   2345 !     None,                    !- Baseboard Heating Type
   2346 !     ,                        !- Baseboard Heating Availability Schedule Name
   2347 !     autosize,                !- Baseboard Heating Capacity {W}
   2348 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2349 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2350 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2351 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2352 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2353 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2354 !
   2355 !   HVACTemplate:System:Unitary,
   2356 !     Furnace_DX_b_c_h_g,      !- Name
   2357 !     FanAvailSched,           !- System Availability Schedule Name
   2358 !     Main_Zone_b_c_h_g,       !- Control Zone or Thermostat Location Name
   2359 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2360 !     HVACTemplate:System:UnitaryFurnace_DX_b_c_h_gContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2361 !     0.7,                     !- Supply Fan Total Efficiency
   2362 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2363 !     0.9,                     !- Supply Fan Motor Efficiency
   2364 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2365 !     SingleSpeedDX,           !- Cooling Coil Type
   2366 !     ,                        !- Cooling Coil Availability Schedule Name
   2367 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2368 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2369 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2370 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2371 !     Gas,                     !- Heating Coil Type
   2372 !     ,                        !- Heating Coil Availability Schedule Name
   2373 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2374 !     autosize,                !- Heating Coil Capacity {W}
   2375 !     0.8,                     !- Gas Heating Coil Efficiency
   2376 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2377 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2378 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2379 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2380 !     DifferentialDryBulb,     !- Economizer Type
   2381 !     NoLockout,               !- Economizer Lockout
   2382 !     19,                      !- Economizer Upper Temperature Limit {C}
   2383 !     4,                       !- Economizer Lower Temperature Limit {C}
   2384 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2385 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2386 !     ,                        !- Supply Plenum Name
   2387 !     ,                        !- Return Plenum Name
   2388 !     BlowThrough,             !- Supply Fan Placement
   2389 !     CycleOnAny,              !- Night Cycle Control
   2390 !     ,                        !- Night Cycle Control Zone Name
   2391 !     None,                    !- Heat Recovery Type
   2392 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2393 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2394 !     None,                    !- Dehumidification Control Type
   2395 !     ,                        !- Dehumidification Control Zone Name
   2396 !     60.0,                    !- Dehumidification Setpoint {percent}
   2397 !     None,                    !- Humidifier Type
   2398 !     ,                        !- Humidifier Availability Schedule Name
   2399 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2400 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2401 !     ,                        !- Humidifier Control Zone Name
   2402 !     30.0,                    !- Humidifier Setpoint {percent}
   2403 !     ,                        !- Return Fan
   2404 !     ,                        !- Return Fan Total Efficiency
   2405 !     ,                        !- Return Fan Delta Pressure {Pa}
   2406 !     ,                        !- Return Fan Motor Efficiency
   2407 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2408 
   2409   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_b_c_h_gContinuousFanSchedule,Any Number,1;
   2410 !
   2411 !   HVACTemplate:Zone:Unitary,
   2412 !     Main_Zone_c_d_i_h,       !- Zone Name
   2413 !     Furnace_DX_c_d_i_h,      !- Template Unitary System Name
   2414 !     All Zones,               !- Template Thermostat Name
   2415 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2416 !     ,                        !- Zone Heating Sizing Factor
   2417 !     ,                        !- Zone Cooling Sizing Factor
   2418 !     flow/person,             !- Outdoor Air Method
   2419 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2420 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2421 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2422 !     ,                        !- Supply Plenum Name
   2423 !     ,                        !- Return Plenum Name
   2424 !     None,                    !- Baseboard Heating Type
   2425 !     ,                        !- Baseboard Heating Availability Schedule Name
   2426 !     autosize,                !- Baseboard Heating Capacity {W}
   2427 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2428 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2429 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2430 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2431 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2432 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2433 !
   2434 !   HVACTemplate:System:Unitary,
   2435 !     Furnace_DX_c_d_i_h,      !- Name
   2436 !     FanAvailSched,           !- System Availability Schedule Name
   2437 !     Main_Zone_c_d_i_h,       !- Control Zone or Thermostat Location Name
   2438 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2439 !     HVACTemplate:System:UnitaryFurnace_DX_c_d_i_hContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2440 !     0.7,                     !- Supply Fan Total Efficiency
   2441 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2442 !     0.9,                     !- Supply Fan Motor Efficiency
   2443 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2444 !     SingleSpeedDX,           !- Cooling Coil Type
   2445 !     ,                        !- Cooling Coil Availability Schedule Name
   2446 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2447 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2448 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2449 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2450 !     Gas,                     !- Heating Coil Type
   2451 !     ,                        !- Heating Coil Availability Schedule Name
   2452 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2453 !     autosize,                !- Heating Coil Capacity {W}
   2454 !     0.8,                     !- Gas Heating Coil Efficiency
   2455 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2456 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2457 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2458 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2459 !     DifferentialDryBulb,     !- Economizer Type
   2460 !     NoLockout,               !- Economizer Lockout
   2461 !     19,                      !- Economizer Upper Temperature Limit {C}
   2462 !     4,                       !- Economizer Lower Temperature Limit {C}
   2463 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2464 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2465 !     ,                        !- Supply Plenum Name
   2466 !     ,                        !- Return Plenum Name
   2467 !     BlowThrough,             !- Supply Fan Placement
   2468 !     CycleOnAny,              !- Night Cycle Control
   2469 !     ,                        !- Night Cycle Control Zone Name
   2470 !     None,                    !- Heat Recovery Type
   2471 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2472 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2473 !     None,                    !- Dehumidification Control Type
   2474 !     ,                        !- Dehumidification Control Zone Name
   2475 !     60.0,                    !- Dehumidification Setpoint {percent}
   2476 !     None,                    !- Humidifier Type
   2477 !     ,                        !- Humidifier Availability Schedule Name
   2478 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2479 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2480 !     ,                        !- Humidifier Control Zone Name
   2481 !     30.0,                    !- Humidifier Setpoint {percent}
   2482 !     ,                        !- Return Fan
   2483 !     ,                        !- Return Fan Total Efficiency
   2484 !     ,                        !- Return Fan Delta Pressure {Pa}
   2485 !     ,                        !- Return Fan Motor Efficiency
   2486 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2487 
   2488   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_c_d_i_hContinuousFanSchedule,Any Number,1;
   2489 !
   2490 !   HVACTemplate:Zone:Unitary,
   2491 !     Main_Zone_d_e_j_i,       !- Zone Name
   2492 !     Furnace_DX_d_e_j_i,      !- Template Unitary System Name
   2493 !     All Zones,               !- Template Thermostat Name
   2494 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2495 !     ,                        !- Zone Heating Sizing Factor
   2496 !     ,                        !- Zone Cooling Sizing Factor
   2497 !     flow/person,             !- Outdoor Air Method
   2498 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2499 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2500 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2501 !     ,                        !- Supply Plenum Name
   2502 !     ,                        !- Return Plenum Name
   2503 !     None,                    !- Baseboard Heating Type
   2504 !     ,                        !- Baseboard Heating Availability Schedule Name
   2505 !     autosize,                !- Baseboard Heating Capacity {W}
   2506 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2507 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2508 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2509 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2510 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2511 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2512 !
   2513 !   HVACTemplate:System:Unitary,
   2514 !     Furnace_DX_d_e_j_i,      !- Name
   2515 !     FanAvailSched,           !- System Availability Schedule Name
   2516 !     Main_Zone_d_e_j_i,       !- Control Zone or Thermostat Location Name
   2517 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2518 !     HVACTemplate:System:UnitaryFurnace_DX_d_e_j_iContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2519 !     0.7,                     !- Supply Fan Total Efficiency
   2520 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2521 !     0.9,                     !- Supply Fan Motor Efficiency
   2522 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2523 !     SingleSpeedDX,           !- Cooling Coil Type
   2524 !     ,                        !- Cooling Coil Availability Schedule Name
   2525 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2526 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2527 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2528 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2529 !     Gas,                     !- Heating Coil Type
   2530 !     ,                        !- Heating Coil Availability Schedule Name
   2531 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2532 !     autosize,                !- Heating Coil Capacity {W}
   2533 !     0.8,                     !- Gas Heating Coil Efficiency
   2534 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2535 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2536 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2537 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2538 !     DifferentialDryBulb,     !- Economizer Type
   2539 !     NoLockout,               !- Economizer Lockout
   2540 !     19,                      !- Economizer Upper Temperature Limit {C}
   2541 !     4,                       !- Economizer Lower Temperature Limit {C}
   2542 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2543 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2544 !     ,                        !- Supply Plenum Name
   2545 !     ,                        !- Return Plenum Name
   2546 !     BlowThrough,             !- Supply Fan Placement
   2547 !     CycleOnAny,              !- Night Cycle Control
   2548 !     ,                        !- Night Cycle Control Zone Name
   2549 !     None,                    !- Heat Recovery Type
   2550 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2551 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2552 !     None,                    !- Dehumidification Control Type
   2553 !     ,                        !- Dehumidification Control Zone Name
   2554 !     60.0,                    !- Dehumidification Setpoint {percent}
   2555 !     None,                    !- Humidifier Type
   2556 !     ,                        !- Humidifier Availability Schedule Name
   2557 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2558 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2559 !     ,                        !- Humidifier Control Zone Name
   2560 !     30.0,                    !- Humidifier Setpoint {percent}
   2561 !     ,                        !- Return Fan
   2562 !     ,                        !- Return Fan Total Efficiency
   2563 !     ,                        !- Return Fan Delta Pressure {Pa}
   2564 !     ,                        !- Return Fan Motor Efficiency
   2565 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2566 
   2567   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_d_e_j_iContinuousFanSchedule,Any Number,1;
   2568 !
   2569 !   HVACTemplate:Zone:Unitary,
   2570 !     Main_Zone_e_f_k_j,       !- Zone Name
   2571 !     Furnace_DX_e_f_k_j,      !- Template Unitary System Name
   2572 !     All Zones,               !- Template Thermostat Name
   2573 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2574 !     ,                        !- Zone Heating Sizing Factor
   2575 !     ,                        !- Zone Cooling Sizing Factor
   2576 !     flow/person,             !- Outdoor Air Method
   2577 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2578 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2579 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2580 !     ,                        !- Supply Plenum Name
   2581 !     ,                        !- Return Plenum Name
   2582 !     None,                    !- Baseboard Heating Type
   2583 !     ,                        !- Baseboard Heating Availability Schedule Name
   2584 !     autosize,                !- Baseboard Heating Capacity {W}
   2585 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2586 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2587 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2588 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2589 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2590 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2591 !
   2592 !   HVACTemplate:System:Unitary,
   2593 !     Furnace_DX_e_f_k_j,      !- Name
   2594 !     FanAvailSched,           !- System Availability Schedule Name
   2595 !     Main_Zone_e_f_k_j,       !- Control Zone or Thermostat Location Name
   2596 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2597 !     HVACTemplate:System:UnitaryFurnace_DX_e_f_k_jContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2598 !     0.7,                     !- Supply Fan Total Efficiency
   2599 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2600 !     0.9,                     !- Supply Fan Motor Efficiency
   2601 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2602 !     SingleSpeedDX,           !- Cooling Coil Type
   2603 !     ,                        !- Cooling Coil Availability Schedule Name
   2604 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2605 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2606 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2607 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2608 !     Gas,                     !- Heating Coil Type
   2609 !     ,                        !- Heating Coil Availability Schedule Name
   2610 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2611 !     autosize,                !- Heating Coil Capacity {W}
   2612 !     0.8,                     !- Gas Heating Coil Efficiency
   2613 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2614 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2615 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2616 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2617 !     DifferentialDryBulb,     !- Economizer Type
   2618 !     NoLockout,               !- Economizer Lockout
   2619 !     19,                      !- Economizer Upper Temperature Limit {C}
   2620 !     4,                       !- Economizer Lower Temperature Limit {C}
   2621 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2622 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2623 !     ,                        !- Supply Plenum Name
   2624 !     ,                        !- Return Plenum Name
   2625 !     BlowThrough,             !- Supply Fan Placement
   2626 !     CycleOnAny,              !- Night Cycle Control
   2627 !     ,                        !- Night Cycle Control Zone Name
   2628 !     None,                    !- Heat Recovery Type
   2629 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2630 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2631 !     None,                    !- Dehumidification Control Type
   2632 !     ,                        !- Dehumidification Control Zone Name
   2633 !     60.0,                    !- Dehumidification Setpoint {percent}
   2634 !     None,                    !- Humidifier Type
   2635 !     ,                        !- Humidifier Availability Schedule Name
   2636 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2637 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2638 !     ,                        !- Humidifier Control Zone Name
   2639 !     30.0,                    !- Humidifier Setpoint {percent}
   2640 !     ,                        !- Return Fan
   2641 !     ,                        !- Return Fan Total Efficiency
   2642 !     ,                        !- Return Fan Delta Pressure {Pa}
   2643 !     ,                        !- Return Fan Motor Efficiency
   2644 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2645 
   2646   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_e_f_k_jContinuousFanSchedule,Any Number,1;
   2647 !
   2648 !   HVACTemplate:Zone:Unitary,
   2649 !     Main_Zone_l_k_f_a,       !- Zone Name
   2650 !     Furnace_DX_l_k_f_a,      !- Template Unitary System Name
   2651 !     All Zones,               !- Template Thermostat Name
   2652 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2653 !     ,                        !- Zone Heating Sizing Factor
   2654 !     ,                        !- Zone Cooling Sizing Factor
   2655 !     flow/person,             !- Outdoor Air Method
   2656 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2657 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2658 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2659 !     ,                        !- Supply Plenum Name
   2660 !     ,                        !- Return Plenum Name
   2661 !     None,                    !- Baseboard Heating Type
   2662 !     ,                        !- Baseboard Heating Availability Schedule Name
   2663 !     autosize,                !- Baseboard Heating Capacity {W}
   2664 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2665 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2666 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2667 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2668 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2669 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2670 !
   2671 !   HVACTemplate:System:Unitary,
   2672 !     Furnace_DX_l_k_f_a,      !- Name
   2673 !     FanAvailSched,           !- System Availability Schedule Name
   2674 !     Main_Zone_l_k_f_a,       !- Control Zone or Thermostat Location Name
   2675 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2676 !     HVACTemplate:System:UnitaryFurnace_DX_l_k_f_aContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2677 !     0.7,                     !- Supply Fan Total Efficiency
   2678 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2679 !     0.9,                     !- Supply Fan Motor Efficiency
   2680 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2681 !     SingleSpeedDX,           !- Cooling Coil Type
   2682 !     ,                        !- Cooling Coil Availability Schedule Name
   2683 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2684 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2685 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2686 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2687 !     Gas,                     !- Heating Coil Type
   2688 !     ,                        !- Heating Coil Availability Schedule Name
   2689 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2690 !     autosize,                !- Heating Coil Capacity {W}
   2691 !     0.8,                     !- Gas Heating Coil Efficiency
   2692 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2693 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2694 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2695 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2696 !     DifferentialDryBulb,     !- Economizer Type
   2697 !     NoLockout,               !- Economizer Lockout
   2698 !     19,                      !- Economizer Upper Temperature Limit {C}
   2699 !     4,                       !- Economizer Lower Temperature Limit {C}
   2700 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2701 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2702 !     ,                        !- Supply Plenum Name
   2703 !     ,                        !- Return Plenum Name
   2704 !     BlowThrough,             !- Supply Fan Placement
   2705 !     CycleOnAny,              !- Night Cycle Control
   2706 !     ,                        !- Night Cycle Control Zone Name
   2707 !     None,                    !- Heat Recovery Type
   2708 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2709 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2710 !     None,                    !- Dehumidification Control Type
   2711 !     ,                        !- Dehumidification Control Zone Name
   2712 !     60.0,                    !- Dehumidification Setpoint {percent}
   2713 !     None,                    !- Humidifier Type
   2714 !     ,                        !- Humidifier Availability Schedule Name
   2715 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2716 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2717 !     ,                        !- Humidifier Control Zone Name
   2718 !     30.0,                    !- Humidifier Setpoint {percent}
   2719 !     ,                        !- Return Fan
   2720 !     ,                        !- Return Fan Total Efficiency
   2721 !     ,                        !- Return Fan Delta Pressure {Pa}
   2722 !     ,                        !- Return Fan Motor Efficiency
   2723 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2724 
   2725   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_l_k_f_aContinuousFanSchedule,Any Number,1;
   2726 !
   2727 !   HVACTemplate:Zone:Unitary,
   2728 !     Main_Zone_g_h_i_l,       !- Zone Name
   2729 !     Furnace_DX_g_h_i_l,      !- Template Unitary System Name
   2730 !     All Zones,               !- Template Thermostat Name
   2731 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2732 !     ,                        !- Zone Heating Sizing Factor
   2733 !     ,                        !- Zone Cooling Sizing Factor
   2734 !     flow/person,             !- Outdoor Air Method
   2735 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2736 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2737 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2738 !     ,                        !- Supply Plenum Name
   2739 !     ,                        !- Return Plenum Name
   2740 !     None,                    !- Baseboard Heating Type
   2741 !     ,                        !- Baseboard Heating Availability Schedule Name
   2742 !     autosize,                !- Baseboard Heating Capacity {W}
   2743 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2744 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2745 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2746 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2747 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2748 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2749 !
   2750 !   HVACTemplate:System:Unitary,
   2751 !     Furnace_DX_g_h_i_l,      !- Name
   2752 !     FanAvailSched,           !- System Availability Schedule Name
   2753 !     Main_Zone_g_h_i_l,       !- Control Zone or Thermostat Location Name
   2754 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2755 !     HVACTemplate:System:UnitaryFurnace_DX_g_h_i_lContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2756 !     0.7,                     !- Supply Fan Total Efficiency
   2757 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2758 !     0.9,                     !- Supply Fan Motor Efficiency
   2759 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2760 !     SingleSpeedDX,           !- Cooling Coil Type
   2761 !     ,                        !- Cooling Coil Availability Schedule Name
   2762 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2763 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2764 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2765 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2766 !     Gas,                     !- Heating Coil Type
   2767 !     ,                        !- Heating Coil Availability Schedule Name
   2768 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2769 !     autosize,                !- Heating Coil Capacity {W}
   2770 !     0.8,                     !- Gas Heating Coil Efficiency
   2771 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2772 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2773 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2774 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2775 !     DifferentialDryBulb,     !- Economizer Type
   2776 !     NoLockout,               !- Economizer Lockout
   2777 !     19,                      !- Economizer Upper Temperature Limit {C}
   2778 !     4,                       !- Economizer Lower Temperature Limit {C}
   2779 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2780 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2781 !     ,                        !- Supply Plenum Name
   2782 !     ,                        !- Return Plenum Name
   2783 !     BlowThrough,             !- Supply Fan Placement
   2784 !     CycleOnAny,              !- Night Cycle Control
   2785 !     ,                        !- Night Cycle Control Zone Name
   2786 !     None,                    !- Heat Recovery Type
   2787 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2788 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2789 !     None,                    !- Dehumidification Control Type
   2790 !     ,                        !- Dehumidification Control Zone Name
   2791 !     60.0,                    !- Dehumidification Setpoint {percent}
   2792 !     None,                    !- Humidifier Type
   2793 !     ,                        !- Humidifier Availability Schedule Name
   2794 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2795 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2796 !     ,                        !- Humidifier Control Zone Name
   2797 !     30.0,                    !- Humidifier Setpoint {percent}
   2798 !     ,                        !- Return Fan
   2799 !     ,                        !- Return Fan Total Efficiency
   2800 !     ,                        !- Return Fan Delta Pressure {Pa}
   2801 !     ,                        !- Return Fan Motor Efficiency
   2802 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2803 
   2804   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_g_h_i_lContinuousFanSchedule,Any Number,1;
   2805 !
   2806 !   HVACTemplate:Zone:Unitary,
   2807 !     Main_Zone_i_j_k_l,       !- Zone Name
   2808 !     Furnace_DX_i_j_k_l,      !- Template Unitary System Name
   2809 !     All Zones,               !- Template Thermostat Name
   2810 !     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
   2811 !     ,                        !- Zone Heating Sizing Factor
   2812 !     ,                        !- Zone Cooling Sizing Factor
   2813 !     flow/person,             !- Outdoor Air Method
   2814 !     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
   2815 !     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
   2816 !     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
   2817 !     ,                        !- Supply Plenum Name
   2818 !     ,                        !- Return Plenum Name
   2819 !     None,                    !- Baseboard Heating Type
   2820 !     ,                        !- Baseboard Heating Availability Schedule Name
   2821 !     autosize,                !- Baseboard Heating Capacity {W}
   2822 !     ,                        !- Zone Cooling Design Supply Air Temperature Input Method
   2823 !     ,                        !- Zone Cooling Design Supply Air Temperature {C}
   2824 !     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2825 !     ,                        !- Zone Heating Design Supply Air Temperature Input Method
   2826 !     ,                        !- Zone Heating Design Supply Air Temperature {C}
   2827 !     ;                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2828 !
   2829 !   HVACTemplate:System:Unitary,
   2830 !     Furnace_DX_i_j_k_l,      !- Name
   2831 !     FanAvailSched,           !- System Availability Schedule Name
   2832 !     Main_Zone_i_j_k_l,       !- Control Zone or Thermostat Location Name
   2833 !     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
   2834 !     HVACTemplate:System:UnitaryFurnace_DX_i_j_k_lContinuousFanSchedule,  !- Supply Fan Operating Mode Schedule Name
   2835 !     0.7,                     !- Supply Fan Total Efficiency
   2836 !     600,                     !- Supply Fan Delta Pressure {Pa}
   2837 !     0.9,                     !- Supply Fan Motor Efficiency
   2838 !     1,                       !- Supply Fan Motor in Air Stream Fraction
   2839 !     SingleSpeedDX,           !- Cooling Coil Type
   2840 !     ,                        !- Cooling Coil Availability Schedule Name
   2841 !     14.0,                    !- Cooling Design Supply Air Temperature {C}
   2842 !     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
   2843 !     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
   2844 !     3,                       !- Cooling Coil Gross Rated COP {W/W}
   2845 !     Gas,                     !- Heating Coil Type
   2846 !     ,                        !- Heating Coil Availability Schedule Name
   2847 !     50.0,                    !- Heating Design Supply Air Temperature {C}
   2848 !     autosize,                !- Heating Coil Capacity {W}
   2849 !     0.8,                     !- Gas Heating Coil Efficiency
   2850 !     0.0,                     !- Gas Heating Coil Parasitic Electric Load {W}
   2851 !     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
   2852 !     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
   2853 !     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
   2854 !     DifferentialDryBulb,     !- Economizer Type
   2855 !     NoLockout,               !- Economizer Lockout
   2856 !     19,                      !- Economizer Upper Temperature Limit {C}
   2857 !     4,                       !- Economizer Lower Temperature Limit {C}
   2858 !     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
   2859 !     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   2860 !     ,                        !- Supply Plenum Name
   2861 !     ,                        !- Return Plenum Name
   2862 !     BlowThrough,             !- Supply Fan Placement
   2863 !     CycleOnAny,              !- Night Cycle Control
   2864 !     ,                        !- Night Cycle Control Zone Name
   2865 !     None,                    !- Heat Recovery Type
   2866 !     0.70,                    !- Sensible Heat Recovery Effectiveness
   2867 !     0.65,                    !- Latent Heat Recovery Effectiveness
   2868 !     None,                    !- Dehumidification Control Type
   2869 !     ,                        !- Dehumidification Control Zone Name
   2870 !     60.0,                    !- Dehumidification Setpoint {percent}
   2871 !     None,                    !- Humidifier Type
   2872 !     ,                        !- Humidifier Availability Schedule Name
   2873 !     0.000001,                !- Humidifier Rated Capacity {m3/s}
   2874 !     2690.0,                  !- Humidifier Rated Electric Power {W}
   2875 !     ,                        !- Humidifier Control Zone Name
   2876 !     30.0,                    !- Humidifier Setpoint {percent}
   2877 !     ,                        !- Return Fan
   2878 !     ,                        !- Return Fan Total Efficiency
   2879 !     ,                        !- Return Fan Delta Pressure {Pa}
   2880 !     ,                        !- Return Fan Motor Efficiency
   2881 !     ;                        !- Return Fan Motor in Air Stream Fraction
   2882 
   2883   Schedule:Constant,HVACTemplate:System:UnitaryFurnace_DX_i_j_k_lContinuousFanSchedule,Any Number,1;
   2884 !
   2885 ! Cannot find Energy+.idd as specified in Energy+.ini.
   2886 !
   2887 ! Since the Energy+.IDD file cannot be read no range or choice checking was performed.
   2888 !
   2889 ! -------------------------------------------------------------
   2890 ! New objects created from ExpandObjects
   2891 ! -------------------------------------------------------------
   2892 !
   2893 
   2894 ScheduleTypeLimits,
   2895   HVACTemplate Any Number;                                 !- Name
   2896 
   2897 ThermostatSetpoint:DualSetpoint,
   2898   All Zones Dual SP Control,                               !- Name
   2899   Htg-SetP-Sch,                                            !- Heating Setpoint Temperature Schedule Name
   2900   Clg-SetP-Sch;                                            !- Cooling Setpoint Temperature Schedule Name
   2901 
   2902 Schedule:Compact,
   2903   HVACTemplate-Always 1,                                   !- Name
   2904   HVACTemplate Any Number,                                 !- Schedule Type Limits Name
   2905   Through: 12/31,                                          !- Field 1
   2906   For: AllDays,                                            !- Field 2
   2907   Until: 24:00,                                            !- Field 3
   2908   1;                                                       !- Field 4
   2909 
   2910 Schedule:Compact,
   2911   HVACTemplate-Always 4,                                   !- Name
   2912   HVACTemplate Any Number,                                 !- Schedule Type Limits Name
   2913   Through: 12/31,                                          !- Field 1
   2914   For: AllDays,                                            !- Field 2
   2915   Until: 24:00,                                            !- Field 3
   2916   4;                                                       !- Field 4
   2917 
   2918 ZoneControl:Thermostat,
   2919   Main_Zone_a_b_g_l Thermostat,                            !- Name
   2920   Main_Zone_a_b_g_l,                                       !- Zone or ZoneList Name
   2921   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   2922   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   2923   All Zones Dual SP Control;                               !- Control Name
   2924 
   2925 DesignSpecification:OutdoorAir,
   2926   SZ DSOA Main_Zone_a_b_g_l,                               !- Name
   2927   flow/person,                                             !- Outdoor Air Method
   2928   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   2929   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2930   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   2931 
   2932 Sizing:Zone,
   2933   Main_Zone_a_b_g_l,                                       !- Zone or ZoneList Name
   2934   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   2935   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   2936   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   2937   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   2938   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   2939   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   2940   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   2941   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   2942   SZ DSOA Main_Zone_a_b_g_l,                               !- Design Specification Outdoor Air Object Name
   2943   ,                                                        !- Zone Heating Sizing Factor
   2944   ,                                                        !- Zone Cooling Sizing Factor
   2945   DesignDay,                                               !- Cooling Design Air Flow Method
   2946   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   2947   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2948   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   2949   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   2950   DesignDay,                                               !- Heating Design Air Flow Method
   2951   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   2952   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2953   ,                                                        !- Heating Maximum Air Flow {m3/s}
   2954   0,                                                       !- Heating Maximum Air Flow Fraction {}
   2955   SZ DSZAD Main_Zone_a_b_g_l;                              !- Design Specification Zone Air Distribution Object Name
   2956 
   2957 DesignSpecification:ZoneAirDistribution,
   2958   SZ DSZAD Main_Zone_a_b_g_l,                              !- Name
   2959   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   2960   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   2961 
   2962 ZoneHVAC:EquipmentConnections,
   2963   Main_Zone_a_b_g_l,                                       !- Zone Name
   2964   Main_Zone_a_b_g_l Equipment,                             !- Zone Conditioning Equipment List Name
   2965   Main_Zone_a_b_g_l Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   2966   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   2967   Main_Zone_a_b_g_l Zone Air Node,                         !- Zone Air Node Name
   2968   Main_Zone_a_b_g_l Return Outlet;                         !- Zone Return Air Node Name
   2969 
   2970 ZoneHVAC:EquipmentList,
   2971   Main_Zone_a_b_g_l Equipment,                             !- Name
   2972   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   2973   Main_Zone_a_b_g_l Air Terminal,                          !- Zone Equipment Name
   2974   1,                                                       !- Zone Equipment Cooling Sequence
   2975   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   2976 
   2977 AirTerminal:SingleDuct:Uncontrolled,
   2978   Main_Zone_a_b_g_l Air Terminal,                          !- Name
   2979   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   2980   Main_Zone_a_b_g_l Zone Equip Inlet,                      !- Zone Supply Air Node Name
   2981   autosize;                                                !- Maximum air flow rate {m3/s}
   2982 
   2983 ZoneControl:Thermostat,
   2984   Main_Zone_b_c_h_g Thermostat,                            !- Name
   2985   Main_Zone_b_c_h_g,                                       !- Zone or ZoneList Name
   2986   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   2987   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   2988   All Zones Dual SP Control;                               !- Control Name
   2989 
   2990 DesignSpecification:OutdoorAir,
   2991   SZ DSOA Main_Zone_b_c_h_g,                               !- Name
   2992   flow/person,                                             !- Outdoor Air Method
   2993   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   2994   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2995   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   2996 
   2997 Sizing:Zone,
   2998   Main_Zone_b_c_h_g,                                       !- Zone or ZoneList Name
   2999   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3000   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3001   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3002   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3003   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3004   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3005   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3006   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3007   SZ DSOA Main_Zone_b_c_h_g,                               !- Design Specification Outdoor Air Object Name
   3008   ,                                                        !- Zone Heating Sizing Factor
   3009   ,                                                        !- Zone Cooling Sizing Factor
   3010   DesignDay,                                               !- Cooling Design Air Flow Method
   3011   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3012   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3013   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3014   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3015   DesignDay,                                               !- Heating Design Air Flow Method
   3016   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3017   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3018   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3019   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3020   SZ DSZAD Main_Zone_b_c_h_g;                              !- Design Specification Zone Air Distribution Object Name
   3021 
   3022 DesignSpecification:ZoneAirDistribution,
   3023   SZ DSZAD Main_Zone_b_c_h_g,                              !- Name
   3024   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3025   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3026 
   3027 ZoneHVAC:EquipmentConnections,
   3028   Main_Zone_b_c_h_g,                                       !- Zone Name
   3029   Main_Zone_b_c_h_g Equipment,                             !- Zone Conditioning Equipment List Name
   3030   Main_Zone_b_c_h_g Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3031   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3032   Main_Zone_b_c_h_g Zone Air Node,                         !- Zone Air Node Name
   3033   Main_Zone_b_c_h_g Return Outlet;                         !- Zone Return Air Node Name
   3034 
   3035 ZoneHVAC:EquipmentList,
   3036   Main_Zone_b_c_h_g Equipment,                             !- Name
   3037   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3038   Main_Zone_b_c_h_g Air Terminal,                          !- Zone Equipment Name
   3039   1,                                                       !- Zone Equipment Cooling Sequence
   3040   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3041 
   3042 AirTerminal:SingleDuct:Uncontrolled,
   3043   Main_Zone_b_c_h_g Air Terminal,                          !- Name
   3044   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3045   Main_Zone_b_c_h_g Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3046   autosize;                                                !- Maximum air flow rate {m3/s}
   3047 
   3048 ZoneControl:Thermostat,
   3049   Main_Zone_c_d_i_h Thermostat,                            !- Name
   3050   Main_Zone_c_d_i_h,                                       !- Zone or ZoneList Name
   3051   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   3052   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   3053   All Zones Dual SP Control;                               !- Control Name
   3054 
   3055 DesignSpecification:OutdoorAir,
   3056   SZ DSOA Main_Zone_c_d_i_h,                               !- Name
   3057   flow/person,                                             !- Outdoor Air Method
   3058   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   3059   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3060   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   3061 
   3062 Sizing:Zone,
   3063   Main_Zone_c_d_i_h,                                       !- Zone or ZoneList Name
   3064   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3065   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3066   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3067   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3068   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3069   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3070   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3071   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3072   SZ DSOA Main_Zone_c_d_i_h,                               !- Design Specification Outdoor Air Object Name
   3073   ,                                                        !- Zone Heating Sizing Factor
   3074   ,                                                        !- Zone Cooling Sizing Factor
   3075   DesignDay,                                               !- Cooling Design Air Flow Method
   3076   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3077   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3078   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3079   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3080   DesignDay,                                               !- Heating Design Air Flow Method
   3081   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3082   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3083   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3084   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3085   SZ DSZAD Main_Zone_c_d_i_h;                              !- Design Specification Zone Air Distribution Object Name
   3086 
   3087 DesignSpecification:ZoneAirDistribution,
   3088   SZ DSZAD Main_Zone_c_d_i_h,                              !- Name
   3089   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3090   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3091 
   3092 ZoneHVAC:EquipmentConnections,
   3093   Main_Zone_c_d_i_h,                                       !- Zone Name
   3094   Main_Zone_c_d_i_h Equipment,                             !- Zone Conditioning Equipment List Name
   3095   Main_Zone_c_d_i_h Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3096   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3097   Main_Zone_c_d_i_h Zone Air Node,                         !- Zone Air Node Name
   3098   Main_Zone_c_d_i_h Return Outlet;                         !- Zone Return Air Node Name
   3099 
   3100 ZoneHVAC:EquipmentList,
   3101   Main_Zone_c_d_i_h Equipment,                             !- Name
   3102   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3103   Main_Zone_c_d_i_h Air Terminal,                          !- Zone Equipment Name
   3104   1,                                                       !- Zone Equipment Cooling Sequence
   3105   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3106 
   3107 AirTerminal:SingleDuct:Uncontrolled,
   3108   Main_Zone_c_d_i_h Air Terminal,                          !- Name
   3109   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3110   Main_Zone_c_d_i_h Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3111   autosize;                                                !- Maximum air flow rate {m3/s}
   3112 
   3113 ZoneControl:Thermostat,
   3114   Main_Zone_d_e_j_i Thermostat,                            !- Name
   3115   Main_Zone_d_e_j_i,                                       !- Zone or ZoneList Name
   3116   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   3117   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   3118   All Zones Dual SP Control;                               !- Control Name
   3119 
   3120 DesignSpecification:OutdoorAir,
   3121   SZ DSOA Main_Zone_d_e_j_i,                               !- Name
   3122   flow/person,                                             !- Outdoor Air Method
   3123   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   3124   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3125   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   3126 
   3127 Sizing:Zone,
   3128   Main_Zone_d_e_j_i,                                       !- Zone or ZoneList Name
   3129   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3130   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3131   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3132   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3133   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3134   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3135   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3136   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3137   SZ DSOA Main_Zone_d_e_j_i,                               !- Design Specification Outdoor Air Object Name
   3138   ,                                                        !- Zone Heating Sizing Factor
   3139   ,                                                        !- Zone Cooling Sizing Factor
   3140   DesignDay,                                               !- Cooling Design Air Flow Method
   3141   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3142   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3143   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3144   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3145   DesignDay,                                               !- Heating Design Air Flow Method
   3146   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3147   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3148   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3149   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3150   SZ DSZAD Main_Zone_d_e_j_i;                              !- Design Specification Zone Air Distribution Object Name
   3151 
   3152 DesignSpecification:ZoneAirDistribution,
   3153   SZ DSZAD Main_Zone_d_e_j_i,                              !- Name
   3154   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3155   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3156 
   3157 ZoneHVAC:EquipmentConnections,
   3158   Main_Zone_d_e_j_i,                                       !- Zone Name
   3159   Main_Zone_d_e_j_i Equipment,                             !- Zone Conditioning Equipment List Name
   3160   Main_Zone_d_e_j_i Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3161   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3162   Main_Zone_d_e_j_i Zone Air Node,                         !- Zone Air Node Name
   3163   Main_Zone_d_e_j_i Return Outlet;                         !- Zone Return Air Node Name
   3164 
   3165 ZoneHVAC:EquipmentList,
   3166   Main_Zone_d_e_j_i Equipment,                             !- Name
   3167   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3168   Main_Zone_d_e_j_i Air Terminal,                          !- Zone Equipment Name
   3169   1,                                                       !- Zone Equipment Cooling Sequence
   3170   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3171 
   3172 AirTerminal:SingleDuct:Uncontrolled,
   3173   Main_Zone_d_e_j_i Air Terminal,                          !- Name
   3174   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3175   Main_Zone_d_e_j_i Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3176   autosize;                                                !- Maximum air flow rate {m3/s}
   3177 
   3178 ZoneControl:Thermostat,
   3179   Main_Zone_e_f_k_j Thermostat,                            !- Name
   3180   Main_Zone_e_f_k_j,                                       !- Zone or ZoneList Name
   3181   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   3182   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   3183   All Zones Dual SP Control;                               !- Control Name
   3184 
   3185 DesignSpecification:OutdoorAir,
   3186   SZ DSOA Main_Zone_e_f_k_j,                               !- Name
   3187   flow/person,                                             !- Outdoor Air Method
   3188   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   3189   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3190   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   3191 
   3192 Sizing:Zone,
   3193   Main_Zone_e_f_k_j,                                       !- Zone or ZoneList Name
   3194   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3195   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3196   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3197   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3198   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3199   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3200   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3201   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3202   SZ DSOA Main_Zone_e_f_k_j,                               !- Design Specification Outdoor Air Object Name
   3203   ,                                                        !- Zone Heating Sizing Factor
   3204   ,                                                        !- Zone Cooling Sizing Factor
   3205   DesignDay,                                               !- Cooling Design Air Flow Method
   3206   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3207   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3208   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3209   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3210   DesignDay,                                               !- Heating Design Air Flow Method
   3211   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3212   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3213   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3214   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3215   SZ DSZAD Main_Zone_e_f_k_j;                              !- Design Specification Zone Air Distribution Object Name
   3216 
   3217 DesignSpecification:ZoneAirDistribution,
   3218   SZ DSZAD Main_Zone_e_f_k_j,                              !- Name
   3219   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3220   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3221 
   3222 ZoneHVAC:EquipmentConnections,
   3223   Main_Zone_e_f_k_j,                                       !- Zone Name
   3224   Main_Zone_e_f_k_j Equipment,                             !- Zone Conditioning Equipment List Name
   3225   Main_Zone_e_f_k_j Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3226   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3227   Main_Zone_e_f_k_j Zone Air Node,                         !- Zone Air Node Name
   3228   Main_Zone_e_f_k_j Return Outlet;                         !- Zone Return Air Node Name
   3229 
   3230 ZoneHVAC:EquipmentList,
   3231   Main_Zone_e_f_k_j Equipment,                             !- Name
   3232   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3233   Main_Zone_e_f_k_j Air Terminal,                          !- Zone Equipment Name
   3234   1,                                                       !- Zone Equipment Cooling Sequence
   3235   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3236 
   3237 AirTerminal:SingleDuct:Uncontrolled,
   3238   Main_Zone_e_f_k_j Air Terminal,                          !- Name
   3239   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3240   Main_Zone_e_f_k_j Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3241   autosize;                                                !- Maximum air flow rate {m3/s}
   3242 
   3243 ZoneControl:Thermostat,
   3244   Main_Zone_l_k_f_a Thermostat,                            !- Name
   3245   Main_Zone_l_k_f_a,                                       !- Zone or ZoneList Name
   3246   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   3247   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   3248   All Zones Dual SP Control;                               !- Control Name
   3249 
   3250 DesignSpecification:OutdoorAir,
   3251   SZ DSOA Main_Zone_l_k_f_a,                               !- Name
   3252   flow/person,                                             !- Outdoor Air Method
   3253   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   3254   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3255   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   3256 
   3257 Sizing:Zone,
   3258   Main_Zone_l_k_f_a,                                       !- Zone or ZoneList Name
   3259   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3260   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3261   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3262   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3263   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3264   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3265   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3266   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3267   SZ DSOA Main_Zone_l_k_f_a,                               !- Design Specification Outdoor Air Object Name
   3268   ,                                                        !- Zone Heating Sizing Factor
   3269   ,                                                        !- Zone Cooling Sizing Factor
   3270   DesignDay,                                               !- Cooling Design Air Flow Method
   3271   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3272   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3273   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3274   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3275   DesignDay,                                               !- Heating Design Air Flow Method
   3276   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3277   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3278   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3279   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3280   SZ DSZAD Main_Zone_l_k_f_a;                              !- Design Specification Zone Air Distribution Object Name
   3281 
   3282 DesignSpecification:ZoneAirDistribution,
   3283   SZ DSZAD Main_Zone_l_k_f_a,                              !- Name
   3284   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3285   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3286 
   3287 ZoneHVAC:EquipmentConnections,
   3288   Main_Zone_l_k_f_a,                                       !- Zone Name
   3289   Main_Zone_l_k_f_a Equipment,                             !- Zone Conditioning Equipment List Name
   3290   Main_Zone_l_k_f_a Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3291   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3292   Main_Zone_l_k_f_a Zone Air Node,                         !- Zone Air Node Name
   3293   Main_Zone_l_k_f_a Return Outlet;                         !- Zone Return Air Node Name
   3294 
   3295 ZoneHVAC:EquipmentList,
   3296   Main_Zone_l_k_f_a Equipment,                             !- Name
   3297   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3298   Main_Zone_l_k_f_a Air Terminal,                          !- Zone Equipment Name
   3299   1,                                                       !- Zone Equipment Cooling Sequence
   3300   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3301 
   3302 AirTerminal:SingleDuct:Uncontrolled,
   3303   Main_Zone_l_k_f_a Air Terminal,                          !- Name
   3304   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3305   Main_Zone_l_k_f_a Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3306   autosize;                                                !- Maximum air flow rate {m3/s}
   3307 
   3308 ZoneControl:Thermostat,
   3309   Main_Zone_g_h_i_l Thermostat,                            !- Name
   3310   Main_Zone_g_h_i_l,                                       !- Zone or ZoneList Name
   3311   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   3312   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   3313   All Zones Dual SP Control;                               !- Control Name
   3314 
   3315 DesignSpecification:OutdoorAir,
   3316   SZ DSOA Main_Zone_g_h_i_l,                               !- Name
   3317   flow/person,                                             !- Outdoor Air Method
   3318   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   3319   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3320   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   3321 
   3322 Sizing:Zone,
   3323   Main_Zone_g_h_i_l,                                       !- Zone or ZoneList Name
   3324   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3325   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3326   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3327   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3328   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3329   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3330   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3331   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3332   SZ DSOA Main_Zone_g_h_i_l,                               !- Design Specification Outdoor Air Object Name
   3333   ,                                                        !- Zone Heating Sizing Factor
   3334   ,                                                        !- Zone Cooling Sizing Factor
   3335   DesignDay,                                               !- Cooling Design Air Flow Method
   3336   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3337   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3338   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3339   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3340   DesignDay,                                               !- Heating Design Air Flow Method
   3341   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3342   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3343   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3344   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3345   SZ DSZAD Main_Zone_g_h_i_l;                              !- Design Specification Zone Air Distribution Object Name
   3346 
   3347 DesignSpecification:ZoneAirDistribution,
   3348   SZ DSZAD Main_Zone_g_h_i_l,                              !- Name
   3349   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3350   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3351 
   3352 ZoneHVAC:EquipmentConnections,
   3353   Main_Zone_g_h_i_l,                                       !- Zone Name
   3354   Main_Zone_g_h_i_l Equipment,                             !- Zone Conditioning Equipment List Name
   3355   Main_Zone_g_h_i_l Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3356   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3357   Main_Zone_g_h_i_l Zone Air Node,                         !- Zone Air Node Name
   3358   Main_Zone_g_h_i_l Return Outlet;                         !- Zone Return Air Node Name
   3359 
   3360 ZoneHVAC:EquipmentList,
   3361   Main_Zone_g_h_i_l Equipment,                             !- Name
   3362   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3363   Main_Zone_g_h_i_l Air Terminal,                          !- Zone Equipment Name
   3364   1,                                                       !- Zone Equipment Cooling Sequence
   3365   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3366 
   3367 AirTerminal:SingleDuct:Uncontrolled,
   3368   Main_Zone_g_h_i_l Air Terminal,                          !- Name
   3369   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3370   Main_Zone_g_h_i_l Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3371   autosize;                                                !- Maximum air flow rate {m3/s}
   3372 
   3373 ZoneControl:Thermostat,
   3374   Main_Zone_i_j_k_l Thermostat,                            !- Name
   3375   Main_Zone_i_j_k_l,                                       !- Zone or ZoneList Name
   3376   HVACTemplate-Always 4,                                   !- Control Type Schedule Name
   3377   ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
   3378   All Zones Dual SP Control;                               !- Control Name
   3379 
   3380 DesignSpecification:OutdoorAir,
   3381   SZ DSOA Main_Zone_i_j_k_l,                               !- Name
   3382   flow/person,                                             !- Outdoor Air Method
   3383   0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
   3384   0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3385   0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
   3386 
   3387 Sizing:Zone,
   3388   Main_Zone_i_j_k_l,                                       !- Zone or ZoneList Name
   3389   SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
   3390   14.0,                                                    !- Zone Cooling Design Supply Air Temperature {C}
   3391   11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
   3392   SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
   3393   50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
   3394   ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
   3395   0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
   3396   0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3397   SZ DSOA Main_Zone_i_j_k_l,                               !- Design Specification Outdoor Air Object Name
   3398   ,                                                        !- Zone Heating Sizing Factor
   3399   ,                                                        !- Zone Cooling Sizing Factor
   3400   DesignDay,                                               !- Cooling Design Air Flow Method
   3401   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3402   ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3403   ,                                                        !- Cooling Minimum Air Flow {m3/s}
   3404   0,                                                       !- Cooling Minimum Air Flow Fraction {}
   3405   DesignDay,                                               !- Heating Design Air Flow Method
   3406   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3407   ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3408   ,                                                        !- Heating Maximum Air Flow {m3/s}
   3409   0,                                                       !- Heating Maximum Air Flow Fraction {}
   3410   SZ DSZAD Main_Zone_i_j_k_l;                              !- Design Specification Zone Air Distribution Object Name
   3411 
   3412 DesignSpecification:ZoneAirDistribution,
   3413   SZ DSZAD Main_Zone_i_j_k_l,                              !- Name
   3414   1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
   3415   1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}
   3416 
   3417 ZoneHVAC:EquipmentConnections,
   3418   Main_Zone_i_j_k_l,                                       !- Zone Name
   3419   Main_Zone_i_j_k_l Equipment,                             !- Zone Conditioning Equipment List Name
   3420   Main_Zone_i_j_k_l Zone Equip Inlet,                      !- Zone Air Inlet Node or NodeList Name
   3421   ,                                                        !- Zone Air Exhaust Node or NodeList Name
   3422   Main_Zone_i_j_k_l Zone Air Node,                         !- Zone Air Node Name
   3423   Main_Zone_i_j_k_l Return Outlet;                         !- Zone Return Air Node Name
   3424 
   3425 ZoneHVAC:EquipmentList,
   3426   Main_Zone_i_j_k_l Equipment,                             !- Name
   3427   AirTerminal:SingleDuct:Uncontrolled,                     !- Zone Equipment Object Type
   3428   Main_Zone_i_j_k_l Air Terminal,                          !- Zone Equipment Name
   3429   1,                                                       !- Zone Equipment Cooling Sequence
   3430   1;                                                       !- Zone Equipment Heating or No-Load Sequence
   3431 
   3432 AirTerminal:SingleDuct:Uncontrolled,
   3433   Main_Zone_i_j_k_l Air Terminal,                          !- Name
   3434   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3435   Main_Zone_i_j_k_l Zone Equip Inlet,                      !- Zone Supply Air Node Name
   3436   autosize;                                                !- Maximum air flow rate {m3/s}
   3437 
   3438 Sizing:System,
   3439   Furnace_DX_a_b_g_l,                                      !- AirLoop Name
   3440   Sensible,                                                !- Type of Load to Size On
   3441   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   3442   1,                                                       !- Minimum System Air Flow Ratio
   3443   7,                                                       !- Preheat Design Set Temperature {C}
   3444   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   3445   11,                                                      !- Precool Design Temperature {C}
   3446   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   3447   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   3448   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   3449   NonCoincident,                                           !- Sizing Option
   3450   No,                                                      !- 100% Outdoor Air in Cooling
   3451   No,                                                      !- 100% Outdoor Air in Heating
   3452   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3453   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3454   DesignDay,                                               !- Cooling Design Air Flow Method
   3455   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3456   DesignDay,                                               !- Heating Design Air Flow Method
   3457   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3458   ZoneSum;                                                 !- System Outdoor Air Method
   3459 
   3460 AirLoopHVAC,
   3461   Furnace_DX_a_b_g_l,                                      !- Name
   3462   ,                                                        !- Controller List Name
   3463   Furnace_DX_a_b_g_l Availability Managers,                !- Availability Manager List Name
   3464   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   3465   Furnace_DX_a_b_g_l Branches,                             !- Branch List Name
   3466   ,                                                        !- Connector List Name
   3467   Furnace_DX_a_b_g_l Air Loop Inlet,                       !- Supply Side Inlet Node Name
   3468   Furnace_DX_a_b_g_l Return Air Outlet,                    !- Demand Side Outlet Node Name
   3469   Furnace_DX_a_b_g_l Supply Path Inlet,                    !- Demand Side Inlet Node Names
   3470   Furnace_DX_a_b_g_l Air Loop Outlet;                      !- Supply Side Outlet Node Names
   3471 
   3472 BranchList,
   3473   Furnace_DX_a_b_g_l Branches,                             !- Name
   3474   Furnace_DX_a_b_g_l Main Branch;                          !- Branch Name
   3475 
   3476 Branch,
   3477   Furnace_DX_a_b_g_l Main Branch,                          !- Name
   3478   autosize,                                                !- Maximum Flow Rate {m3/s}
   3479   ,                                                        !- Pressure Drop Curve Name
   3480   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   3481   Furnace_DX_a_b_g_l OA System,                            !- Component Name
   3482   Furnace_DX_a_b_g_l Air Loop Inlet,                       !- Component Inlet Node Name
   3483   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Component Outlet Node Name
   3484   Passive,                                                 !- Component Branch Control Type
   3485   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   3486   Furnace_DX_a_b_g_l Furnace with DX Cooling,              !- Component Name
   3487   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Component Inlet Node Name
   3488   Furnace_DX_a_b_g_l Air Loop Outlet,                      !- Component Outlet Node Name
   3489   Active;                                                  !- Component Branch Control Type
   3490 
   3491 AirLoopHVAC:SupplyPath,
   3492   Furnace_DX_a_b_g_l Supply Path,                          !- Name
   3493   Furnace_DX_a_b_g_l Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   3494   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   3495   Furnace_DX_a_b_g_l Zone Splitter;                        !- Component Name
   3496 
   3497 AirLoopHVAC:ZoneSplitter,
   3498   Furnace_DX_a_b_g_l Zone Splitter,                        !- Name
   3499   Furnace_DX_a_b_g_l Supply Path Inlet,                    !- Inlet Node Name
   3500   Main_Zone_a_b_g_l Zone Equip Inlet;                      !- Outlet Node Name
   3501 
   3502 AirLoopHVAC:ReturnPath,
   3503   Furnace_DX_a_b_g_l Return Path,                          !- Name
   3504   Furnace_DX_a_b_g_l Return Air Outlet,                    !- Return Air Path Outlet Node Name
   3505   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   3506   Furnace_DX_a_b_g_l Zone Mixer;                           !- Component Name
   3507 
   3508 AirLoopHVAC:ZoneMixer,
   3509   Furnace_DX_a_b_g_l Zone Mixer,                           !- Name
   3510   Furnace_DX_a_b_g_l Return Air Outlet,                    !- Outlet Node Name
   3511   Main_Zone_a_b_g_l Return Outlet;                         !- Inlet Node Name
   3512 
   3513 AvailabilityManagerAssignmentList,
   3514   Furnace_DX_a_b_g_l Availability Managers,                !- Name
   3515   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   3516   Furnace_DX_a_b_g_l Availability;                         !- Availability Manager Name
   3517 
   3518 AvailabilityManager:NightCycle,
   3519   Furnace_DX_a_b_g_l Availability,                         !- Name
   3520   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   3521   FanAvailSched,                                           !- Fan Schedule Name
   3522   CycleOnAny,                                              !- Control Type
   3523   0.2,                                                     !- Thermostat Tolerance {deltaC}
   3524   3600,                                                    !- Cycling run time {s}
   3525   ;                                                        !- Control Zone Name
   3526 
   3527 AirLoopHVAC:Unitary:Furnace:HeatCool,
   3528   Furnace_DX_a_b_g_l Furnace with DX Cooling,              !- Name
   3529   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3530   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Furnace inlet node name
   3531   Furnace_DX_a_b_g_l Air Loop Outlet,                      !- Furnace outlet node name
   3532   HVACTemplate:System:UnitaryFurnace_DX_a_b_g_lContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   3533   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   3534   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   3535   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   3536   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   3537   Main_Zone_a_b_g_l,                                       !- Controlling Zone or Thermostat Location
   3538   Fan:OnOff,                                               !- Supply Fan Object Type
   3539   Furnace_DX_a_b_g_l Supply Fan,                           !- Supply Fan Name
   3540   BlowThrough,                                             !- Fan Placement
   3541   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   3542   Furnace_DX_a_b_g_l Heating Coil,                         !- Heating Coil Name
   3543   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   3544   Furnace_DX_a_b_g_l Cooling Coil,                         !- Cooling Coil Name
   3545   None,                                                    !- Dehumidification Control Type
   3546   ,                                                        !- Reheat Coil Object Type
   3547   ;                                                        !- Reheat Coil Name
   3548 
   3549 Coil:Heating:Gas,
   3550   Furnace_DX_a_b_g_l Heating Coil,                         !- Name
   3551   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3552   0.8,                                                     !- Gas Burner Efficiency
   3553   autosize,                                                !- Nominal Capacity of the Coil {W}
   3554   Furnace_DX_a_b_g_l Supply Fan Outlet,                    !- Air Inlet Node Name
   3555   Furnace_DX_a_b_g_l Heating Coil Outlet,                  !- Air Outlet Node Name
   3556   ,                                                        !- Coil Temp Setpoint Node
   3557   0.0,                                                     !- Parasitic Electric Load {W}
   3558   Furnace_DX_a_b_g_l Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   3559   0;                                                       !- Parasitic Gas Load {W}
   3560 
   3561 Curve:Cubic,
   3562   Furnace_DX_a_b_g_l Heating Coil PLF-FPLR,                !- Name
   3563   0.8,                                                     !- Coefficient1 Constant
   3564   0.2,                                                     !- Coefficient2 x
   3565   0,                                                       !- Coefficient3 x**2
   3566   0,                                                       !- Coefficient4 x**3
   3567   0,                                                       !- Minimum Value of x
   3568   1;                                                       !- Maximum Value of x
   3569 
   3570 Coil:Cooling:DX:SingleSpeed,
   3571   Furnace_DX_a_b_g_l Cooling Coil,                         !- Name
   3572   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3573   autosize,                                                !- Rated Total Cooling Capacity {W}
   3574   autosize,                                                !- Gross Rated Sensible Heat Ratio
   3575   3,                                                       !- Rated COP
   3576   autosize,                                                !- Rated Air Flow Rate {m3/s}
   3577   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   3578   Furnace_DX_a_b_g_l Heating Coil Outlet,                  !- Air Inlet Node Name
   3579   Furnace_DX_a_b_g_l Air Loop Outlet,                      !- Air Outlet Node Name
   3580   Furnace_DX_a_b_g_l DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   3581   Furnace_DX_a_b_g_l DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   3582   Furnace_DX_a_b_g_l DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   3583   Furnace_DX_a_b_g_l DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   3584   Furnace_DX_a_b_g_l DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   3585   0,                                                       !- Nominal Time for Condensate Removal to Begin
   3586   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   3587   0,                                                       !- Maximum Cycling Rate
   3588   0,                                                       !- Latent Capacity Time Constant
   3589   Furnace_DX_a_b_g_l Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   3590   AirCooled,                                               !- Condenser Type
   3591   0,                                                       !- Evaporative Condenser Effectiveness
   3592   ,                                                        !- Evaporative Condenser Air Flow Rate
   3593   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   3594   0,                                                       !- Crankcase Heater Capacity
   3595   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   3596 
   3597 Curve:Biquadratic,
   3598 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   3599   Furnace_DX_a_b_g_l DX Coil Cap-FT,                       !- Name
   3600   0.942587793,                                             !- Coefficient1 Constant
   3601   0.009543347,                                             !- Coefficient2 x
   3602   0.00068377,                                              !- Coefficient3 x**2
   3603   -0.011042676,                                            !- Coefficient4 y
   3604   0.000005249,                                             !- Coefficient5 y**2
   3605   -0.00000972,                                             !- Coefficient6 x*y
   3606   12.77778,                                                !- Minimum Value of x
   3607   23.88889,                                                !- Maximum Value of x
   3608   18.0,                                                    !- Minimum Value of y
   3609   46.11111;                                                !- Maximum Value of y
   3610 
   3611 Curve:Quadratic,
   3612 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   3613   Furnace_DX_a_b_g_l DX Coil Cap-FF,                       !- Name
   3614   0.8,                                                     !- Coefficient1 Constant
   3615   0.2,                                                     !- Coefficient2 x
   3616   0,                                                       !- Coefficient3 x**2
   3617   0.5,                                                     !- Minimum Value of x
   3618   1.5;                                                     !- Maximum Value of x
   3619 
   3620 Curve:Biquadratic,
   3621 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   3622   Furnace_DX_a_b_g_l DX Coil EIR-FT,                       !- Name
   3623   0.342414409,                                             !- Coefficient1 Constant
   3624   0.034885008,                                             !- Coefficient2 x
   3625   -0.0006237,                                              !- Coefficient3 x**2
   3626   0.004977216,                                             !- Coefficient4 y
   3627   0.000437951,                                             !- Coefficient5 y**2
   3628   -0.000728028,                                            !- Coefficient6 x*y
   3629   12.77778,                                                !- Minimum Value of x
   3630   23.88889,                                                !- Maximum Value of x
   3631   18.0,                                                    !- Minimum Value of y
   3632   46.11111;                                                !- Maximum Value of y
   3633 
   3634 Curve:Quadratic,
   3635 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   3636   Furnace_DX_a_b_g_l DX Coil EIR-FF,                       !- Name
   3637   1.1552,                                                  !- Coefficient1 Constant
   3638   -0.1808,                                                 !- Coefficient2 x
   3639   0.0256,                                                  !- Coefficient3 x**2
   3640   0.5,                                                     !- Minimum Value of x
   3641   1.5;                                                     !- Maximum Value of x
   3642 
   3643 Curve:Quadratic,
   3644 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   3645   Furnace_DX_a_b_g_l DX Coil PLF,                          !- Name
   3646   0.85,                                                    !- Coefficient1 Constant
   3647   0.15,                                                    !- Coefficient2 x
   3648   0,                                                       !- Coefficient3 x**2
   3649   0,                                                       !- Minimum Value of x
   3650   1;                                                       !- Maximum Value of x
   3651 
   3652 OutdoorAir:Node,
   3653   Furnace_DX_a_b_g_l Cooling Coil Condenser Inlet,         !- Name
   3654   -1;                                                      !- Height Above Ground
   3655 
   3656 Fan:OnOff,
   3657   Furnace_DX_a_b_g_l Supply Fan,                           !- Name
   3658   FanAvailSched,                                           !- Availability Schedule Name
   3659   0.7,                                                     !- Fan Efficiency
   3660   600,                                                     !- Pressure Rise {Pa}
   3661   autosize,                                                !- Maximum Flow Rate {m3/s}
   3662   0.9,                                                     !- Motor Efficiency
   3663   1,                                                       !- Motor in Airstream Fraction
   3664   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Air Inlet Node Name
   3665   Furnace_DX_a_b_g_l Supply Fan Outlet;                    !- Air Outlet Node Name
   3666 
   3667 OutdoorAir:NodeList,
   3668   Furnace_DX_a_b_g_l Outside Air Inlet;                    !- Node or NodeList Name 1
   3669 
   3670 AirLoopHVAC:OutdoorAirSystem,
   3671   Furnace_DX_a_b_g_l OA System,                            !- Name
   3672   Furnace_DX_a_b_g_l OA System Controllers,                !- Controller List Name
   3673   Furnace_DX_a_b_g_l OA System Equipment,                  !- Outdoor Air Equipment List Name
   3674   Furnace_DX_a_b_g_l Availability Managers;                !- Availability Manager List Name
   3675 
   3676 AirLoopHVAC:ControllerList,
   3677   Furnace_DX_a_b_g_l OA System Controllers,                !- Name
   3678   Controller:OutdoorAir,                                   !- Controller Object Type
   3679   Furnace_DX_a_b_g_l OA Controller;                        !- Controller Name
   3680 
   3681 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   3682   Furnace_DX_a_b_g_l OA System Equipment,                  !- Name
   3683   OutdoorAir:Mixer,                                        !- Component Object Type
   3684   Furnace_DX_a_b_g_l OA Mixing Box;                        !- Component Name
   3685 
   3686 OutdoorAir:Mixer,
   3687   Furnace_DX_a_b_g_l OA Mixing Box,                        !- Name
   3688   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Mixed Air Node Name
   3689   Furnace_DX_a_b_g_l Outside Air Inlet,                    !- Outside Air Stream Node Name
   3690   Furnace_DX_a_b_g_l Relief Air Outlet,                    !- Relief Air Stream Node Name
   3691   Furnace_DX_a_b_g_l Air Loop Inlet;                       !- Return Air Stream Node Name
   3692 
   3693 SetpointManager:SingleZone:Reheat,
   3694   Furnace_DX_a_b_g_l Supply Air Temp Manager,              !- Name
   3695   Temperature,                                             !- Control Variable
   3696   13,                                                      !- minimum supply air temperature {C}
   3697   45,                                                      !- maximum supply air temperature {C}
   3698   Main_Zone_a_b_g_l,                                       !- Control Zone Name
   3699   Main_Zone_a_b_g_l Zone Air Node,                         !- Zone Node Name
   3700   Main_Zone_a_b_g_l Zone Equip Inlet,                      !- Zone Inlet Node Name
   3701   Furnace_DX_a_b_g_l Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   3702 
   3703 SetpointManager:MixedAir,
   3704   Furnace_DX_a_b_g_l Cooling Coil Air Temp Manager,        !- Name
   3705   Temperature,                                             !- Control Variable
   3706   Furnace_DX_a_b_g_l Air Loop Outlet,                      !- Reference Setpoint Node Name
   3707   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Fan Inlet Node Name
   3708   Furnace_DX_a_b_g_l Supply Fan Outlet,                    !- Fan Outlet Node Name
   3709   Furnace_DX_a_b_g_l Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   3710 
   3711 Controller:OutdoorAir,
   3712   Furnace_DX_a_b_g_l OA Controller,                        !- Name
   3713   Furnace_DX_a_b_g_l Relief Air Outlet,                    !- Relief Air Outlet Node Name
   3714   Furnace_DX_a_b_g_l Air Loop Inlet,                       !- Return Air Node Name
   3715   Furnace_DX_a_b_g_l Mixed Air Outlet,                     !- Mixed Air Node Name
   3716   Furnace_DX_a_b_g_l Outside Air Inlet,                    !- Actuator Node Name
   3717   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   3718   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   3719   DifferentialDryBulb,                                     !- Economizer Control Type
   3720   ModulateFlow,                                            !- Economizer Control Action Type
   3721   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   3722   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   3723   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   3724   ,                                                        !- Electronic Enthalpy Limit Curve Name
   3725   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   3726   NoLockout,                                               !- Lockout Type
   3727   FixedMinimum,                                            !- Minimum Limit Type
   3728   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   3729   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   3730   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   3731   ;                                                        !- Mechanical Ventilation Controller Name
   3732 
   3733 Sizing:System,
   3734   Furnace_DX_b_c_h_g,                                      !- AirLoop Name
   3735   Sensible,                                                !- Type of Load to Size On
   3736   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   3737   1,                                                       !- Minimum System Air Flow Ratio
   3738   7,                                                       !- Preheat Design Set Temperature {C}
   3739   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   3740   11,                                                      !- Precool Design Temperature {C}
   3741   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   3742   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   3743   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   3744   NonCoincident,                                           !- Sizing Option
   3745   No,                                                      !- 100% Outdoor Air in Cooling
   3746   No,                                                      !- 100% Outdoor Air in Heating
   3747   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3748   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   3749   DesignDay,                                               !- Cooling Design Air Flow Method
   3750   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   3751   DesignDay,                                               !- Heating Design Air Flow Method
   3752   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   3753   ZoneSum;                                                 !- System Outdoor Air Method
   3754 
   3755 AirLoopHVAC,
   3756   Furnace_DX_b_c_h_g,                                      !- Name
   3757   ,                                                        !- Controller List Name
   3758   Furnace_DX_b_c_h_g Availability Managers,                !- Availability Manager List Name
   3759   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   3760   Furnace_DX_b_c_h_g Branches,                             !- Branch List Name
   3761   ,                                                        !- Connector List Name
   3762   Furnace_DX_b_c_h_g Air Loop Inlet,                       !- Supply Side Inlet Node Name
   3763   Furnace_DX_b_c_h_g Return Air Outlet,                    !- Demand Side Outlet Node Name
   3764   Furnace_DX_b_c_h_g Supply Path Inlet,                    !- Demand Side Inlet Node Names
   3765   Furnace_DX_b_c_h_g Air Loop Outlet;                      !- Supply Side Outlet Node Names
   3766 
   3767 BranchList,
   3768   Furnace_DX_b_c_h_g Branches,                             !- Name
   3769   Furnace_DX_b_c_h_g Main Branch;                          !- Branch Name
   3770 
   3771 Branch,
   3772   Furnace_DX_b_c_h_g Main Branch,                          !- Name
   3773   autosize,                                                !- Maximum Flow Rate {m3/s}
   3774   ,                                                        !- Pressure Drop Curve Name
   3775   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   3776   Furnace_DX_b_c_h_g OA System,                            !- Component Name
   3777   Furnace_DX_b_c_h_g Air Loop Inlet,                       !- Component Inlet Node Name
   3778   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Component Outlet Node Name
   3779   Passive,                                                 !- Component Branch Control Type
   3780   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   3781   Furnace_DX_b_c_h_g Furnace with DX Cooling,              !- Component Name
   3782   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Component Inlet Node Name
   3783   Furnace_DX_b_c_h_g Air Loop Outlet,                      !- Component Outlet Node Name
   3784   Active;                                                  !- Component Branch Control Type
   3785 
   3786 AirLoopHVAC:SupplyPath,
   3787   Furnace_DX_b_c_h_g Supply Path,                          !- Name
   3788   Furnace_DX_b_c_h_g Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   3789   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   3790   Furnace_DX_b_c_h_g Zone Splitter;                        !- Component Name
   3791 
   3792 AirLoopHVAC:ZoneSplitter,
   3793   Furnace_DX_b_c_h_g Zone Splitter,                        !- Name
   3794   Furnace_DX_b_c_h_g Supply Path Inlet,                    !- Inlet Node Name
   3795   Main_Zone_b_c_h_g Zone Equip Inlet;                      !- Outlet Node Name
   3796 
   3797 AirLoopHVAC:ReturnPath,
   3798   Furnace_DX_b_c_h_g Return Path,                          !- Name
   3799   Furnace_DX_b_c_h_g Return Air Outlet,                    !- Return Air Path Outlet Node Name
   3800   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   3801   Furnace_DX_b_c_h_g Zone Mixer;                           !- Component Name
   3802 
   3803 AirLoopHVAC:ZoneMixer,
   3804   Furnace_DX_b_c_h_g Zone Mixer,                           !- Name
   3805   Furnace_DX_b_c_h_g Return Air Outlet,                    !- Outlet Node Name
   3806   Main_Zone_b_c_h_g Return Outlet;                         !- Inlet Node Name
   3807 
   3808 AvailabilityManagerAssignmentList,
   3809   Furnace_DX_b_c_h_g Availability Managers,                !- Name
   3810   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   3811   Furnace_DX_b_c_h_g Availability;                         !- Availability Manager Name
   3812 
   3813 AvailabilityManager:NightCycle,
   3814   Furnace_DX_b_c_h_g Availability,                         !- Name
   3815   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   3816   FanAvailSched,                                           !- Fan Schedule Name
   3817   CycleOnAny,                                              !- Control Type
   3818   0.2,                                                     !- Thermostat Tolerance {deltaC}
   3819   3600,                                                    !- Cycling run time {s}
   3820   ;                                                        !- Control Zone Name
   3821 
   3822 AirLoopHVAC:Unitary:Furnace:HeatCool,
   3823   Furnace_DX_b_c_h_g Furnace with DX Cooling,              !- Name
   3824   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3825   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Furnace inlet node name
   3826   Furnace_DX_b_c_h_g Air Loop Outlet,                      !- Furnace outlet node name
   3827   HVACTemplate:System:UnitaryFurnace_DX_b_c_h_gContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   3828   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   3829   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   3830   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   3831   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   3832   Main_Zone_b_c_h_g,                                       !- Controlling Zone or Thermostat Location
   3833   Fan:OnOff,                                               !- Supply Fan Object Type
   3834   Furnace_DX_b_c_h_g Supply Fan,                           !- Supply Fan Name
   3835   BlowThrough,                                             !- Fan Placement
   3836   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   3837   Furnace_DX_b_c_h_g Heating Coil,                         !- Heating Coil Name
   3838   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   3839   Furnace_DX_b_c_h_g Cooling Coil,                         !- Cooling Coil Name
   3840   None,                                                    !- Dehumidification Control Type
   3841   ,                                                        !- Reheat Coil Object Type
   3842   ;                                                        !- Reheat Coil Name
   3843 
   3844 Coil:Heating:Gas,
   3845   Furnace_DX_b_c_h_g Heating Coil,                         !- Name
   3846   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3847   0.8,                                                     !- Gas Burner Efficiency
   3848   autosize,                                                !- Nominal Capacity of the Coil {W}
   3849   Furnace_DX_b_c_h_g Supply Fan Outlet,                    !- Air Inlet Node Name
   3850   Furnace_DX_b_c_h_g Heating Coil Outlet,                  !- Air Outlet Node Name
   3851   ,                                                        !- Coil Temp Setpoint Node
   3852   0.0,                                                     !- Parasitic Electric Load {W}
   3853   Furnace_DX_b_c_h_g Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   3854   0;                                                       !- Parasitic Gas Load {W}
   3855 
   3856 Curve:Cubic,
   3857   Furnace_DX_b_c_h_g Heating Coil PLF-FPLR,                !- Name
   3858   0.8,                                                     !- Coefficient1 Constant
   3859   0.2,                                                     !- Coefficient2 x
   3860   0,                                                       !- Coefficient3 x**2
   3861   0,                                                       !- Coefficient4 x**3
   3862   0,                                                       !- Minimum Value of x
   3863   1;                                                       !- Maximum Value of x
   3864 
   3865 Coil:Cooling:DX:SingleSpeed,
   3866   Furnace_DX_b_c_h_g Cooling Coil,                         !- Name
   3867   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   3868   autosize,                                                !- Rated Total Cooling Capacity {W}
   3869   autosize,                                                !- Gross Rated Sensible Heat Ratio
   3870   3,                                                       !- Rated COP
   3871   autosize,                                                !- Rated Air Flow Rate {m3/s}
   3872   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   3873   Furnace_DX_b_c_h_g Heating Coil Outlet,                  !- Air Inlet Node Name
   3874   Furnace_DX_b_c_h_g Air Loop Outlet,                      !- Air Outlet Node Name
   3875   Furnace_DX_b_c_h_g DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   3876   Furnace_DX_b_c_h_g DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   3877   Furnace_DX_b_c_h_g DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   3878   Furnace_DX_b_c_h_g DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   3879   Furnace_DX_b_c_h_g DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   3880   0,                                                       !- Nominal Time for Condensate Removal to Begin
   3881   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   3882   0,                                                       !- Maximum Cycling Rate
   3883   0,                                                       !- Latent Capacity Time Constant
   3884   Furnace_DX_b_c_h_g Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   3885   AirCooled,                                               !- Condenser Type
   3886   0,                                                       !- Evaporative Condenser Effectiveness
   3887   ,                                                        !- Evaporative Condenser Air Flow Rate
   3888   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   3889   0,                                                       !- Crankcase Heater Capacity
   3890   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   3891 
   3892 Curve:Biquadratic,
   3893 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   3894   Furnace_DX_b_c_h_g DX Coil Cap-FT,                       !- Name
   3895   0.942587793,                                             !- Coefficient1 Constant
   3896   0.009543347,                                             !- Coefficient2 x
   3897   0.00068377,                                              !- Coefficient3 x**2
   3898   -0.011042676,                                            !- Coefficient4 y
   3899   0.000005249,                                             !- Coefficient5 y**2
   3900   -0.00000972,                                             !- Coefficient6 x*y
   3901   12.77778,                                                !- Minimum Value of x
   3902   23.88889,                                                !- Maximum Value of x
   3903   18.0,                                                    !- Minimum Value of y
   3904   46.11111;                                                !- Maximum Value of y
   3905 
   3906 Curve:Quadratic,
   3907 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   3908   Furnace_DX_b_c_h_g DX Coil Cap-FF,                       !- Name
   3909   0.8,                                                     !- Coefficient1 Constant
   3910   0.2,                                                     !- Coefficient2 x
   3911   0,                                                       !- Coefficient3 x**2
   3912   0.5,                                                     !- Minimum Value of x
   3913   1.5;                                                     !- Maximum Value of x
   3914 
   3915 Curve:Biquadratic,
   3916 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   3917   Furnace_DX_b_c_h_g DX Coil EIR-FT,                       !- Name
   3918   0.342414409,                                             !- Coefficient1 Constant
   3919   0.034885008,                                             !- Coefficient2 x
   3920   -0.0006237,                                              !- Coefficient3 x**2
   3921   0.004977216,                                             !- Coefficient4 y
   3922   0.000437951,                                             !- Coefficient5 y**2
   3923   -0.000728028,                                            !- Coefficient6 x*y
   3924   12.77778,                                                !- Minimum Value of x
   3925   23.88889,                                                !- Maximum Value of x
   3926   18.0,                                                    !- Minimum Value of y
   3927   46.11111;                                                !- Maximum Value of y
   3928 
   3929 Curve:Quadratic,
   3930 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   3931   Furnace_DX_b_c_h_g DX Coil EIR-FF,                       !- Name
   3932   1.1552,                                                  !- Coefficient1 Constant
   3933   -0.1808,                                                 !- Coefficient2 x
   3934   0.0256,                                                  !- Coefficient3 x**2
   3935   0.5,                                                     !- Minimum Value of x
   3936   1.5;                                                     !- Maximum Value of x
   3937 
   3938 Curve:Quadratic,
   3939 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   3940   Furnace_DX_b_c_h_g DX Coil PLF,                          !- Name
   3941   0.85,                                                    !- Coefficient1 Constant
   3942   0.15,                                                    !- Coefficient2 x
   3943   0,                                                       !- Coefficient3 x**2
   3944   0,                                                       !- Minimum Value of x
   3945   1;                                                       !- Maximum Value of x
   3946 
   3947 OutdoorAir:Node,
   3948   Furnace_DX_b_c_h_g Cooling Coil Condenser Inlet,         !- Name
   3949   -1;                                                      !- Height Above Ground
   3950 
   3951 Fan:OnOff,
   3952   Furnace_DX_b_c_h_g Supply Fan,                           !- Name
   3953   FanAvailSched,                                           !- Availability Schedule Name
   3954   0.7,                                                     !- Fan Efficiency
   3955   600,                                                     !- Pressure Rise {Pa}
   3956   autosize,                                                !- Maximum Flow Rate {m3/s}
   3957   0.9,                                                     !- Motor Efficiency
   3958   1,                                                       !- Motor in Airstream Fraction
   3959   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Air Inlet Node Name
   3960   Furnace_DX_b_c_h_g Supply Fan Outlet;                    !- Air Outlet Node Name
   3961 
   3962 OutdoorAir:NodeList,
   3963   Furnace_DX_b_c_h_g Outside Air Inlet;                    !- Node or NodeList Name 1
   3964 
   3965 AirLoopHVAC:OutdoorAirSystem,
   3966   Furnace_DX_b_c_h_g OA System,                            !- Name
   3967   Furnace_DX_b_c_h_g OA System Controllers,                !- Controller List Name
   3968   Furnace_DX_b_c_h_g OA System Equipment,                  !- Outdoor Air Equipment List Name
   3969   Furnace_DX_b_c_h_g Availability Managers;                !- Availability Manager List Name
   3970 
   3971 AirLoopHVAC:ControllerList,
   3972   Furnace_DX_b_c_h_g OA System Controllers,                !- Name
   3973   Controller:OutdoorAir,                                   !- Controller Object Type
   3974   Furnace_DX_b_c_h_g OA Controller;                        !- Controller Name
   3975 
   3976 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   3977   Furnace_DX_b_c_h_g OA System Equipment,                  !- Name
   3978   OutdoorAir:Mixer,                                        !- Component Object Type
   3979   Furnace_DX_b_c_h_g OA Mixing Box;                        !- Component Name
   3980 
   3981 OutdoorAir:Mixer,
   3982   Furnace_DX_b_c_h_g OA Mixing Box,                        !- Name
   3983   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Mixed Air Node Name
   3984   Furnace_DX_b_c_h_g Outside Air Inlet,                    !- Outside Air Stream Node Name
   3985   Furnace_DX_b_c_h_g Relief Air Outlet,                    !- Relief Air Stream Node Name
   3986   Furnace_DX_b_c_h_g Air Loop Inlet;                       !- Return Air Stream Node Name
   3987 
   3988 SetpointManager:SingleZone:Reheat,
   3989   Furnace_DX_b_c_h_g Supply Air Temp Manager,              !- Name
   3990   Temperature,                                             !- Control Variable
   3991   13,                                                      !- minimum supply air temperature {C}
   3992   45,                                                      !- maximum supply air temperature {C}
   3993   Main_Zone_b_c_h_g,                                       !- Control Zone Name
   3994   Main_Zone_b_c_h_g Zone Air Node,                         !- Zone Node Name
   3995   Main_Zone_b_c_h_g Zone Equip Inlet,                      !- Zone Inlet Node Name
   3996   Furnace_DX_b_c_h_g Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   3997 
   3998 SetpointManager:MixedAir,
   3999   Furnace_DX_b_c_h_g Cooling Coil Air Temp Manager,        !- Name
   4000   Temperature,                                             !- Control Variable
   4001   Furnace_DX_b_c_h_g Air Loop Outlet,                      !- Reference Setpoint Node Name
   4002   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Fan Inlet Node Name
   4003   Furnace_DX_b_c_h_g Supply Fan Outlet,                    !- Fan Outlet Node Name
   4004   Furnace_DX_b_c_h_g Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   4005 
   4006 Controller:OutdoorAir,
   4007   Furnace_DX_b_c_h_g OA Controller,                        !- Name
   4008   Furnace_DX_b_c_h_g Relief Air Outlet,                    !- Relief Air Outlet Node Name
   4009   Furnace_DX_b_c_h_g Air Loop Inlet,                       !- Return Air Node Name
   4010   Furnace_DX_b_c_h_g Mixed Air Outlet,                     !- Mixed Air Node Name
   4011   Furnace_DX_b_c_h_g Outside Air Inlet,                    !- Actuator Node Name
   4012   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   4013   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   4014   DifferentialDryBulb,                                     !- Economizer Control Type
   4015   ModulateFlow,                                            !- Economizer Control Action Type
   4016   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   4017   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   4018   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   4019   ,                                                        !- Electronic Enthalpy Limit Curve Name
   4020   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   4021   NoLockout,                                               !- Lockout Type
   4022   FixedMinimum,                                            !- Minimum Limit Type
   4023   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   4024   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   4025   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   4026   ;                                                        !- Mechanical Ventilation Controller Name
   4027 
   4028 Sizing:System,
   4029   Furnace_DX_c_d_i_h,                                      !- AirLoop Name
   4030   Sensible,                                                !- Type of Load to Size On
   4031   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   4032   1,                                                       !- Minimum System Air Flow Ratio
   4033   7,                                                       !- Preheat Design Set Temperature {C}
   4034   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   4035   11,                                                      !- Precool Design Temperature {C}
   4036   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   4037   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   4038   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   4039   NonCoincident,                                           !- Sizing Option
   4040   No,                                                      !- 100% Outdoor Air in Cooling
   4041   No,                                                      !- 100% Outdoor Air in Heating
   4042   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4043   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4044   DesignDay,                                               !- Cooling Design Air Flow Method
   4045   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   4046   DesignDay,                                               !- Heating Design Air Flow Method
   4047   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   4048   ZoneSum;                                                 !- System Outdoor Air Method
   4049 
   4050 AirLoopHVAC,
   4051   Furnace_DX_c_d_i_h,                                      !- Name
   4052   ,                                                        !- Controller List Name
   4053   Furnace_DX_c_d_i_h Availability Managers,                !- Availability Manager List Name
   4054   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   4055   Furnace_DX_c_d_i_h Branches,                             !- Branch List Name
   4056   ,                                                        !- Connector List Name
   4057   Furnace_DX_c_d_i_h Air Loop Inlet,                       !- Supply Side Inlet Node Name
   4058   Furnace_DX_c_d_i_h Return Air Outlet,                    !- Demand Side Outlet Node Name
   4059   Furnace_DX_c_d_i_h Supply Path Inlet,                    !- Demand Side Inlet Node Names
   4060   Furnace_DX_c_d_i_h Air Loop Outlet;                      !- Supply Side Outlet Node Names
   4061 
   4062 BranchList,
   4063   Furnace_DX_c_d_i_h Branches,                             !- Name
   4064   Furnace_DX_c_d_i_h Main Branch;                          !- Branch Name
   4065 
   4066 Branch,
   4067   Furnace_DX_c_d_i_h Main Branch,                          !- Name
   4068   autosize,                                                !- Maximum Flow Rate {m3/s}
   4069   ,                                                        !- Pressure Drop Curve Name
   4070   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   4071   Furnace_DX_c_d_i_h OA System,                            !- Component Name
   4072   Furnace_DX_c_d_i_h Air Loop Inlet,                       !- Component Inlet Node Name
   4073   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Component Outlet Node Name
   4074   Passive,                                                 !- Component Branch Control Type
   4075   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   4076   Furnace_DX_c_d_i_h Furnace with DX Cooling,              !- Component Name
   4077   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Component Inlet Node Name
   4078   Furnace_DX_c_d_i_h Air Loop Outlet,                      !- Component Outlet Node Name
   4079   Active;                                                  !- Component Branch Control Type
   4080 
   4081 AirLoopHVAC:SupplyPath,
   4082   Furnace_DX_c_d_i_h Supply Path,                          !- Name
   4083   Furnace_DX_c_d_i_h Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   4084   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   4085   Furnace_DX_c_d_i_h Zone Splitter;                        !- Component Name
   4086 
   4087 AirLoopHVAC:ZoneSplitter,
   4088   Furnace_DX_c_d_i_h Zone Splitter,                        !- Name
   4089   Furnace_DX_c_d_i_h Supply Path Inlet,                    !- Inlet Node Name
   4090   Main_Zone_c_d_i_h Zone Equip Inlet;                      !- Outlet Node Name
   4091 
   4092 AirLoopHVAC:ReturnPath,
   4093   Furnace_DX_c_d_i_h Return Path,                          !- Name
   4094   Furnace_DX_c_d_i_h Return Air Outlet,                    !- Return Air Path Outlet Node Name
   4095   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   4096   Furnace_DX_c_d_i_h Zone Mixer;                           !- Component Name
   4097 
   4098 AirLoopHVAC:ZoneMixer,
   4099   Furnace_DX_c_d_i_h Zone Mixer,                           !- Name
   4100   Furnace_DX_c_d_i_h Return Air Outlet,                    !- Outlet Node Name
   4101   Main_Zone_c_d_i_h Return Outlet;                         !- Inlet Node Name
   4102 
   4103 AvailabilityManagerAssignmentList,
   4104   Furnace_DX_c_d_i_h Availability Managers,                !- Name
   4105   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   4106   Furnace_DX_c_d_i_h Availability;                         !- Availability Manager Name
   4107 
   4108 AvailabilityManager:NightCycle,
   4109   Furnace_DX_c_d_i_h Availability,                         !- Name
   4110   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   4111   FanAvailSched,                                           !- Fan Schedule Name
   4112   CycleOnAny,                                              !- Control Type
   4113   0.2,                                                     !- Thermostat Tolerance {deltaC}
   4114   3600,                                                    !- Cycling run time {s}
   4115   ;                                                        !- Control Zone Name
   4116 
   4117 AirLoopHVAC:Unitary:Furnace:HeatCool,
   4118   Furnace_DX_c_d_i_h Furnace with DX Cooling,              !- Name
   4119   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4120   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Furnace inlet node name
   4121   Furnace_DX_c_d_i_h Air Loop Outlet,                      !- Furnace outlet node name
   4122   HVACTemplate:System:UnitaryFurnace_DX_c_d_i_hContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   4123   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   4124   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   4125   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   4126   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   4127   Main_Zone_c_d_i_h,                                       !- Controlling Zone or Thermostat Location
   4128   Fan:OnOff,                                               !- Supply Fan Object Type
   4129   Furnace_DX_c_d_i_h Supply Fan,                           !- Supply Fan Name
   4130   BlowThrough,                                             !- Fan Placement
   4131   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   4132   Furnace_DX_c_d_i_h Heating Coil,                         !- Heating Coil Name
   4133   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   4134   Furnace_DX_c_d_i_h Cooling Coil,                         !- Cooling Coil Name
   4135   None,                                                    !- Dehumidification Control Type
   4136   ,                                                        !- Reheat Coil Object Type
   4137   ;                                                        !- Reheat Coil Name
   4138 
   4139 Coil:Heating:Gas,
   4140   Furnace_DX_c_d_i_h Heating Coil,                         !- Name
   4141   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4142   0.8,                                                     !- Gas Burner Efficiency
   4143   autosize,                                                !- Nominal Capacity of the Coil {W}
   4144   Furnace_DX_c_d_i_h Supply Fan Outlet,                    !- Air Inlet Node Name
   4145   Furnace_DX_c_d_i_h Heating Coil Outlet,                  !- Air Outlet Node Name
   4146   ,                                                        !- Coil Temp Setpoint Node
   4147   0.0,                                                     !- Parasitic Electric Load {W}
   4148   Furnace_DX_c_d_i_h Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   4149   0;                                                       !- Parasitic Gas Load {W}
   4150 
   4151 Curve:Cubic,
   4152   Furnace_DX_c_d_i_h Heating Coil PLF-FPLR,                !- Name
   4153   0.8,                                                     !- Coefficient1 Constant
   4154   0.2,                                                     !- Coefficient2 x
   4155   0,                                                       !- Coefficient3 x**2
   4156   0,                                                       !- Coefficient4 x**3
   4157   0,                                                       !- Minimum Value of x
   4158   1;                                                       !- Maximum Value of x
   4159 
   4160 Coil:Cooling:DX:SingleSpeed,
   4161   Furnace_DX_c_d_i_h Cooling Coil,                         !- Name
   4162   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4163   autosize,                                                !- Rated Total Cooling Capacity {W}
   4164   autosize,                                                !- Gross Rated Sensible Heat Ratio
   4165   3,                                                       !- Rated COP
   4166   autosize,                                                !- Rated Air Flow Rate {m3/s}
   4167   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   4168   Furnace_DX_c_d_i_h Heating Coil Outlet,                  !- Air Inlet Node Name
   4169   Furnace_DX_c_d_i_h Air Loop Outlet,                      !- Air Outlet Node Name
   4170   Furnace_DX_c_d_i_h DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   4171   Furnace_DX_c_d_i_h DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   4172   Furnace_DX_c_d_i_h DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   4173   Furnace_DX_c_d_i_h DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   4174   Furnace_DX_c_d_i_h DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   4175   0,                                                       !- Nominal Time for Condensate Removal to Begin
   4176   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   4177   0,                                                       !- Maximum Cycling Rate
   4178   0,                                                       !- Latent Capacity Time Constant
   4179   Furnace_DX_c_d_i_h Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   4180   AirCooled,                                               !- Condenser Type
   4181   0,                                                       !- Evaporative Condenser Effectiveness
   4182   ,                                                        !- Evaporative Condenser Air Flow Rate
   4183   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   4184   0,                                                       !- Crankcase Heater Capacity
   4185   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   4186 
   4187 Curve:Biquadratic,
   4188 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   4189   Furnace_DX_c_d_i_h DX Coil Cap-FT,                       !- Name
   4190   0.942587793,                                             !- Coefficient1 Constant
   4191   0.009543347,                                             !- Coefficient2 x
   4192   0.00068377,                                              !- Coefficient3 x**2
   4193   -0.011042676,                                            !- Coefficient4 y
   4194   0.000005249,                                             !- Coefficient5 y**2
   4195   -0.00000972,                                             !- Coefficient6 x*y
   4196   12.77778,                                                !- Minimum Value of x
   4197   23.88889,                                                !- Maximum Value of x
   4198   18.0,                                                    !- Minimum Value of y
   4199   46.11111;                                                !- Maximum Value of y
   4200 
   4201 Curve:Quadratic,
   4202 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   4203   Furnace_DX_c_d_i_h DX Coil Cap-FF,                       !- Name
   4204   0.8,                                                     !- Coefficient1 Constant
   4205   0.2,                                                     !- Coefficient2 x
   4206   0,                                                       !- Coefficient3 x**2
   4207   0.5,                                                     !- Minimum Value of x
   4208   1.5;                                                     !- Maximum Value of x
   4209 
   4210 Curve:Biquadratic,
   4211 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   4212   Furnace_DX_c_d_i_h DX Coil EIR-FT,                       !- Name
   4213   0.342414409,                                             !- Coefficient1 Constant
   4214   0.034885008,                                             !- Coefficient2 x
   4215   -0.0006237,                                              !- Coefficient3 x**2
   4216   0.004977216,                                             !- Coefficient4 y
   4217   0.000437951,                                             !- Coefficient5 y**2
   4218   -0.000728028,                                            !- Coefficient6 x*y
   4219   12.77778,                                                !- Minimum Value of x
   4220   23.88889,                                                !- Maximum Value of x
   4221   18.0,                                                    !- Minimum Value of y
   4222   46.11111;                                                !- Maximum Value of y
   4223 
   4224 Curve:Quadratic,
   4225 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   4226   Furnace_DX_c_d_i_h DX Coil EIR-FF,                       !- Name
   4227   1.1552,                                                  !- Coefficient1 Constant
   4228   -0.1808,                                                 !- Coefficient2 x
   4229   0.0256,                                                  !- Coefficient3 x**2
   4230   0.5,                                                     !- Minimum Value of x
   4231   1.5;                                                     !- Maximum Value of x
   4232 
   4233 Curve:Quadratic,
   4234 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   4235   Furnace_DX_c_d_i_h DX Coil PLF,                          !- Name
   4236   0.85,                                                    !- Coefficient1 Constant
   4237   0.15,                                                    !- Coefficient2 x
   4238   0,                                                       !- Coefficient3 x**2
   4239   0,                                                       !- Minimum Value of x
   4240   1;                                                       !- Maximum Value of x
   4241 
   4242 OutdoorAir:Node,
   4243   Furnace_DX_c_d_i_h Cooling Coil Condenser Inlet,         !- Name
   4244   -1;                                                      !- Height Above Ground
   4245 
   4246 Fan:OnOff,
   4247   Furnace_DX_c_d_i_h Supply Fan,                           !- Name
   4248   FanAvailSched,                                           !- Availability Schedule Name
   4249   0.7,                                                     !- Fan Efficiency
   4250   600,                                                     !- Pressure Rise {Pa}
   4251   autosize,                                                !- Maximum Flow Rate {m3/s}
   4252   0.9,                                                     !- Motor Efficiency
   4253   1,                                                       !- Motor in Airstream Fraction
   4254   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Air Inlet Node Name
   4255   Furnace_DX_c_d_i_h Supply Fan Outlet;                    !- Air Outlet Node Name
   4256 
   4257 OutdoorAir:NodeList,
   4258   Furnace_DX_c_d_i_h Outside Air Inlet;                    !- Node or NodeList Name 1
   4259 
   4260 AirLoopHVAC:OutdoorAirSystem,
   4261   Furnace_DX_c_d_i_h OA System,                            !- Name
   4262   Furnace_DX_c_d_i_h OA System Controllers,                !- Controller List Name
   4263   Furnace_DX_c_d_i_h OA System Equipment,                  !- Outdoor Air Equipment List Name
   4264   Furnace_DX_c_d_i_h Availability Managers;                !- Availability Manager List Name
   4265 
   4266 AirLoopHVAC:ControllerList,
   4267   Furnace_DX_c_d_i_h OA System Controllers,                !- Name
   4268   Controller:OutdoorAir,                                   !- Controller Object Type
   4269   Furnace_DX_c_d_i_h OA Controller;                        !- Controller Name
   4270 
   4271 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   4272   Furnace_DX_c_d_i_h OA System Equipment,                  !- Name
   4273   OutdoorAir:Mixer,                                        !- Component Object Type
   4274   Furnace_DX_c_d_i_h OA Mixing Box;                        !- Component Name
   4275 
   4276 OutdoorAir:Mixer,
   4277   Furnace_DX_c_d_i_h OA Mixing Box,                        !- Name
   4278   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Mixed Air Node Name
   4279   Furnace_DX_c_d_i_h Outside Air Inlet,                    !- Outside Air Stream Node Name
   4280   Furnace_DX_c_d_i_h Relief Air Outlet,                    !- Relief Air Stream Node Name
   4281   Furnace_DX_c_d_i_h Air Loop Inlet;                       !- Return Air Stream Node Name
   4282 
   4283 SetpointManager:SingleZone:Reheat,
   4284   Furnace_DX_c_d_i_h Supply Air Temp Manager,              !- Name
   4285   Temperature,                                             !- Control Variable
   4286   13,                                                      !- minimum supply air temperature {C}
   4287   45,                                                      !- maximum supply air temperature {C}
   4288   Main_Zone_c_d_i_h,                                       !- Control Zone Name
   4289   Main_Zone_c_d_i_h Zone Air Node,                         !- Zone Node Name
   4290   Main_Zone_c_d_i_h Zone Equip Inlet,                      !- Zone Inlet Node Name
   4291   Furnace_DX_c_d_i_h Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   4292 
   4293 SetpointManager:MixedAir,
   4294   Furnace_DX_c_d_i_h Cooling Coil Air Temp Manager,        !- Name
   4295   Temperature,                                             !- Control Variable
   4296   Furnace_DX_c_d_i_h Air Loop Outlet,                      !- Reference Setpoint Node Name
   4297   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Fan Inlet Node Name
   4298   Furnace_DX_c_d_i_h Supply Fan Outlet,                    !- Fan Outlet Node Name
   4299   Furnace_DX_c_d_i_h Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   4300 
   4301 Controller:OutdoorAir,
   4302   Furnace_DX_c_d_i_h OA Controller,                        !- Name
   4303   Furnace_DX_c_d_i_h Relief Air Outlet,                    !- Relief Air Outlet Node Name
   4304   Furnace_DX_c_d_i_h Air Loop Inlet,                       !- Return Air Node Name
   4305   Furnace_DX_c_d_i_h Mixed Air Outlet,                     !- Mixed Air Node Name
   4306   Furnace_DX_c_d_i_h Outside Air Inlet,                    !- Actuator Node Name
   4307   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   4308   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   4309   DifferentialDryBulb,                                     !- Economizer Control Type
   4310   ModulateFlow,                                            !- Economizer Control Action Type
   4311   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   4312   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   4313   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   4314   ,                                                        !- Electronic Enthalpy Limit Curve Name
   4315   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   4316   NoLockout,                                               !- Lockout Type
   4317   FixedMinimum,                                            !- Minimum Limit Type
   4318   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   4319   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   4320   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   4321   ;                                                        !- Mechanical Ventilation Controller Name
   4322 
   4323 Sizing:System,
   4324   Furnace_DX_d_e_j_i,                                      !- AirLoop Name
   4325   Sensible,                                                !- Type of Load to Size On
   4326   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   4327   1,                                                       !- Minimum System Air Flow Ratio
   4328   7,                                                       !- Preheat Design Set Temperature {C}
   4329   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   4330   11,                                                      !- Precool Design Temperature {C}
   4331   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   4332   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   4333   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   4334   NonCoincident,                                           !- Sizing Option
   4335   No,                                                      !- 100% Outdoor Air in Cooling
   4336   No,                                                      !- 100% Outdoor Air in Heating
   4337   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4338   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4339   DesignDay,                                               !- Cooling Design Air Flow Method
   4340   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   4341   DesignDay,                                               !- Heating Design Air Flow Method
   4342   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   4343   ZoneSum;                                                 !- System Outdoor Air Method
   4344 
   4345 AirLoopHVAC,
   4346   Furnace_DX_d_e_j_i,                                      !- Name
   4347   ,                                                        !- Controller List Name
   4348   Furnace_DX_d_e_j_i Availability Managers,                !- Availability Manager List Name
   4349   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   4350   Furnace_DX_d_e_j_i Branches,                             !- Branch List Name
   4351   ,                                                        !- Connector List Name
   4352   Furnace_DX_d_e_j_i Air Loop Inlet,                       !- Supply Side Inlet Node Name
   4353   Furnace_DX_d_e_j_i Return Air Outlet,                    !- Demand Side Outlet Node Name
   4354   Furnace_DX_d_e_j_i Supply Path Inlet,                    !- Demand Side Inlet Node Names
   4355   Furnace_DX_d_e_j_i Air Loop Outlet;                      !- Supply Side Outlet Node Names
   4356 
   4357 BranchList,
   4358   Furnace_DX_d_e_j_i Branches,                             !- Name
   4359   Furnace_DX_d_e_j_i Main Branch;                          !- Branch Name
   4360 
   4361 Branch,
   4362   Furnace_DX_d_e_j_i Main Branch,                          !- Name
   4363   autosize,                                                !- Maximum Flow Rate {m3/s}
   4364   ,                                                        !- Pressure Drop Curve Name
   4365   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   4366   Furnace_DX_d_e_j_i OA System,                            !- Component Name
   4367   Furnace_DX_d_e_j_i Air Loop Inlet,                       !- Component Inlet Node Name
   4368   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Component Outlet Node Name
   4369   Passive,                                                 !- Component Branch Control Type
   4370   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   4371   Furnace_DX_d_e_j_i Furnace with DX Cooling,              !- Component Name
   4372   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Component Inlet Node Name
   4373   Furnace_DX_d_e_j_i Air Loop Outlet,                      !- Component Outlet Node Name
   4374   Active;                                                  !- Component Branch Control Type
   4375 
   4376 AirLoopHVAC:SupplyPath,
   4377   Furnace_DX_d_e_j_i Supply Path,                          !- Name
   4378   Furnace_DX_d_e_j_i Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   4379   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   4380   Furnace_DX_d_e_j_i Zone Splitter;                        !- Component Name
   4381 
   4382 AirLoopHVAC:ZoneSplitter,
   4383   Furnace_DX_d_e_j_i Zone Splitter,                        !- Name
   4384   Furnace_DX_d_e_j_i Supply Path Inlet,                    !- Inlet Node Name
   4385   Main_Zone_d_e_j_i Zone Equip Inlet;                      !- Outlet Node Name
   4386 
   4387 AirLoopHVAC:ReturnPath,
   4388   Furnace_DX_d_e_j_i Return Path,                          !- Name
   4389   Furnace_DX_d_e_j_i Return Air Outlet,                    !- Return Air Path Outlet Node Name
   4390   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   4391   Furnace_DX_d_e_j_i Zone Mixer;                           !- Component Name
   4392 
   4393 AirLoopHVAC:ZoneMixer,
   4394   Furnace_DX_d_e_j_i Zone Mixer,                           !- Name
   4395   Furnace_DX_d_e_j_i Return Air Outlet,                    !- Outlet Node Name
   4396   Main_Zone_d_e_j_i Return Outlet;                         !- Inlet Node Name
   4397 
   4398 AvailabilityManagerAssignmentList,
   4399   Furnace_DX_d_e_j_i Availability Managers,                !- Name
   4400   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   4401   Furnace_DX_d_e_j_i Availability;                         !- Availability Manager Name
   4402 
   4403 AvailabilityManager:NightCycle,
   4404   Furnace_DX_d_e_j_i Availability,                         !- Name
   4405   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   4406   FanAvailSched,                                           !- Fan Schedule Name
   4407   CycleOnAny,                                              !- Control Type
   4408   0.2,                                                     !- Thermostat Tolerance {deltaC}
   4409   3600,                                                    !- Cycling run time {s}
   4410   ;                                                        !- Control Zone Name
   4411 
   4412 AirLoopHVAC:Unitary:Furnace:HeatCool,
   4413   Furnace_DX_d_e_j_i Furnace with DX Cooling,              !- Name
   4414   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4415   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Furnace inlet node name
   4416   Furnace_DX_d_e_j_i Air Loop Outlet,                      !- Furnace outlet node name
   4417   HVACTemplate:System:UnitaryFurnace_DX_d_e_j_iContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   4418   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   4419   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   4420   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   4421   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   4422   Main_Zone_d_e_j_i,                                       !- Controlling Zone or Thermostat Location
   4423   Fan:OnOff,                                               !- Supply Fan Object Type
   4424   Furnace_DX_d_e_j_i Supply Fan,                           !- Supply Fan Name
   4425   BlowThrough,                                             !- Fan Placement
   4426   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   4427   Furnace_DX_d_e_j_i Heating Coil,                         !- Heating Coil Name
   4428   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   4429   Furnace_DX_d_e_j_i Cooling Coil,                         !- Cooling Coil Name
   4430   None,                                                    !- Dehumidification Control Type
   4431   ,                                                        !- Reheat Coil Object Type
   4432   ;                                                        !- Reheat Coil Name
   4433 
   4434 Coil:Heating:Gas,
   4435   Furnace_DX_d_e_j_i Heating Coil,                         !- Name
   4436   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4437   0.8,                                                     !- Gas Burner Efficiency
   4438   autosize,                                                !- Nominal Capacity of the Coil {W}
   4439   Furnace_DX_d_e_j_i Supply Fan Outlet,                    !- Air Inlet Node Name
   4440   Furnace_DX_d_e_j_i Heating Coil Outlet,                  !- Air Outlet Node Name
   4441   ,                                                        !- Coil Temp Setpoint Node
   4442   0.0,                                                     !- Parasitic Electric Load {W}
   4443   Furnace_DX_d_e_j_i Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   4444   0;                                                       !- Parasitic Gas Load {W}
   4445 
   4446 Curve:Cubic,
   4447   Furnace_DX_d_e_j_i Heating Coil PLF-FPLR,                !- Name
   4448   0.8,                                                     !- Coefficient1 Constant
   4449   0.2,                                                     !- Coefficient2 x
   4450   0,                                                       !- Coefficient3 x**2
   4451   0,                                                       !- Coefficient4 x**3
   4452   0,                                                       !- Minimum Value of x
   4453   1;                                                       !- Maximum Value of x
   4454 
   4455 Coil:Cooling:DX:SingleSpeed,
   4456   Furnace_DX_d_e_j_i Cooling Coil,                         !- Name
   4457   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4458   autosize,                                                !- Rated Total Cooling Capacity {W}
   4459   autosize,                                                !- Gross Rated Sensible Heat Ratio
   4460   3,                                                       !- Rated COP
   4461   autosize,                                                !- Rated Air Flow Rate {m3/s}
   4462   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   4463   Furnace_DX_d_e_j_i Heating Coil Outlet,                  !- Air Inlet Node Name
   4464   Furnace_DX_d_e_j_i Air Loop Outlet,                      !- Air Outlet Node Name
   4465   Furnace_DX_d_e_j_i DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   4466   Furnace_DX_d_e_j_i DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   4467   Furnace_DX_d_e_j_i DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   4468   Furnace_DX_d_e_j_i DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   4469   Furnace_DX_d_e_j_i DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   4470   0,                                                       !- Nominal Time for Condensate Removal to Begin
   4471   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   4472   0,                                                       !- Maximum Cycling Rate
   4473   0,                                                       !- Latent Capacity Time Constant
   4474   Furnace_DX_d_e_j_i Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   4475   AirCooled,                                               !- Condenser Type
   4476   0,                                                       !- Evaporative Condenser Effectiveness
   4477   ,                                                        !- Evaporative Condenser Air Flow Rate
   4478   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   4479   0,                                                       !- Crankcase Heater Capacity
   4480   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   4481 
   4482 Curve:Biquadratic,
   4483 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   4484   Furnace_DX_d_e_j_i DX Coil Cap-FT,                       !- Name
   4485   0.942587793,                                             !- Coefficient1 Constant
   4486   0.009543347,                                             !- Coefficient2 x
   4487   0.00068377,                                              !- Coefficient3 x**2
   4488   -0.011042676,                                            !- Coefficient4 y
   4489   0.000005249,                                             !- Coefficient5 y**2
   4490   -0.00000972,                                             !- Coefficient6 x*y
   4491   12.77778,                                                !- Minimum Value of x
   4492   23.88889,                                                !- Maximum Value of x
   4493   18.0,                                                    !- Minimum Value of y
   4494   46.11111;                                                !- Maximum Value of y
   4495 
   4496 Curve:Quadratic,
   4497 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   4498   Furnace_DX_d_e_j_i DX Coil Cap-FF,                       !- Name
   4499   0.8,                                                     !- Coefficient1 Constant
   4500   0.2,                                                     !- Coefficient2 x
   4501   0,                                                       !- Coefficient3 x**2
   4502   0.5,                                                     !- Minimum Value of x
   4503   1.5;                                                     !- Maximum Value of x
   4504 
   4505 Curve:Biquadratic,
   4506 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   4507   Furnace_DX_d_e_j_i DX Coil EIR-FT,                       !- Name
   4508   0.342414409,                                             !- Coefficient1 Constant
   4509   0.034885008,                                             !- Coefficient2 x
   4510   -0.0006237,                                              !- Coefficient3 x**2
   4511   0.004977216,                                             !- Coefficient4 y
   4512   0.000437951,                                             !- Coefficient5 y**2
   4513   -0.000728028,                                            !- Coefficient6 x*y
   4514   12.77778,                                                !- Minimum Value of x
   4515   23.88889,                                                !- Maximum Value of x
   4516   18.0,                                                    !- Minimum Value of y
   4517   46.11111;                                                !- Maximum Value of y
   4518 
   4519 Curve:Quadratic,
   4520 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   4521   Furnace_DX_d_e_j_i DX Coil EIR-FF,                       !- Name
   4522   1.1552,                                                  !- Coefficient1 Constant
   4523   -0.1808,                                                 !- Coefficient2 x
   4524   0.0256,                                                  !- Coefficient3 x**2
   4525   0.5,                                                     !- Minimum Value of x
   4526   1.5;                                                     !- Maximum Value of x
   4527 
   4528 Curve:Quadratic,
   4529 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   4530   Furnace_DX_d_e_j_i DX Coil PLF,                          !- Name
   4531   0.85,                                                    !- Coefficient1 Constant
   4532   0.15,                                                    !- Coefficient2 x
   4533   0,                                                       !- Coefficient3 x**2
   4534   0,                                                       !- Minimum Value of x
   4535   1;                                                       !- Maximum Value of x
   4536 
   4537 OutdoorAir:Node,
   4538   Furnace_DX_d_e_j_i Cooling Coil Condenser Inlet,         !- Name
   4539   -1;                                                      !- Height Above Ground
   4540 
   4541 Fan:OnOff,
   4542   Furnace_DX_d_e_j_i Supply Fan,                           !- Name
   4543   FanAvailSched,                                           !- Availability Schedule Name
   4544   0.7,                                                     !- Fan Efficiency
   4545   600,                                                     !- Pressure Rise {Pa}
   4546   autosize,                                                !- Maximum Flow Rate {m3/s}
   4547   0.9,                                                     !- Motor Efficiency
   4548   1,                                                       !- Motor in Airstream Fraction
   4549   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Air Inlet Node Name
   4550   Furnace_DX_d_e_j_i Supply Fan Outlet;                    !- Air Outlet Node Name
   4551 
   4552 OutdoorAir:NodeList,
   4553   Furnace_DX_d_e_j_i Outside Air Inlet;                    !- Node or NodeList Name 1
   4554 
   4555 AirLoopHVAC:OutdoorAirSystem,
   4556   Furnace_DX_d_e_j_i OA System,                            !- Name
   4557   Furnace_DX_d_e_j_i OA System Controllers,                !- Controller List Name
   4558   Furnace_DX_d_e_j_i OA System Equipment,                  !- Outdoor Air Equipment List Name
   4559   Furnace_DX_d_e_j_i Availability Managers;                !- Availability Manager List Name
   4560 
   4561 AirLoopHVAC:ControllerList,
   4562   Furnace_DX_d_e_j_i OA System Controllers,                !- Name
   4563   Controller:OutdoorAir,                                   !- Controller Object Type
   4564   Furnace_DX_d_e_j_i OA Controller;                        !- Controller Name
   4565 
   4566 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   4567   Furnace_DX_d_e_j_i OA System Equipment,                  !- Name
   4568   OutdoorAir:Mixer,                                        !- Component Object Type
   4569   Furnace_DX_d_e_j_i OA Mixing Box;                        !- Component Name
   4570 
   4571 OutdoorAir:Mixer,
   4572   Furnace_DX_d_e_j_i OA Mixing Box,                        !- Name
   4573   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Mixed Air Node Name
   4574   Furnace_DX_d_e_j_i Outside Air Inlet,                    !- Outside Air Stream Node Name
   4575   Furnace_DX_d_e_j_i Relief Air Outlet,                    !- Relief Air Stream Node Name
   4576   Furnace_DX_d_e_j_i Air Loop Inlet;                       !- Return Air Stream Node Name
   4577 
   4578 SetpointManager:SingleZone:Reheat,
   4579   Furnace_DX_d_e_j_i Supply Air Temp Manager,              !- Name
   4580   Temperature,                                             !- Control Variable
   4581   13,                                                      !- minimum supply air temperature {C}
   4582   45,                                                      !- maximum supply air temperature {C}
   4583   Main_Zone_d_e_j_i,                                       !- Control Zone Name
   4584   Main_Zone_d_e_j_i Zone Air Node,                         !- Zone Node Name
   4585   Main_Zone_d_e_j_i Zone Equip Inlet,                      !- Zone Inlet Node Name
   4586   Furnace_DX_d_e_j_i Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   4587 
   4588 SetpointManager:MixedAir,
   4589   Furnace_DX_d_e_j_i Cooling Coil Air Temp Manager,        !- Name
   4590   Temperature,                                             !- Control Variable
   4591   Furnace_DX_d_e_j_i Air Loop Outlet,                      !- Reference Setpoint Node Name
   4592   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Fan Inlet Node Name
   4593   Furnace_DX_d_e_j_i Supply Fan Outlet,                    !- Fan Outlet Node Name
   4594   Furnace_DX_d_e_j_i Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   4595 
   4596 Controller:OutdoorAir,
   4597   Furnace_DX_d_e_j_i OA Controller,                        !- Name
   4598   Furnace_DX_d_e_j_i Relief Air Outlet,                    !- Relief Air Outlet Node Name
   4599   Furnace_DX_d_e_j_i Air Loop Inlet,                       !- Return Air Node Name
   4600   Furnace_DX_d_e_j_i Mixed Air Outlet,                     !- Mixed Air Node Name
   4601   Furnace_DX_d_e_j_i Outside Air Inlet,                    !- Actuator Node Name
   4602   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   4603   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   4604   DifferentialDryBulb,                                     !- Economizer Control Type
   4605   ModulateFlow,                                            !- Economizer Control Action Type
   4606   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   4607   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   4608   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   4609   ,                                                        !- Electronic Enthalpy Limit Curve Name
   4610   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   4611   NoLockout,                                               !- Lockout Type
   4612   FixedMinimum,                                            !- Minimum Limit Type
   4613   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   4614   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   4615   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   4616   ;                                                        !- Mechanical Ventilation Controller Name
   4617 
   4618 Sizing:System,
   4619   Furnace_DX_e_f_k_j,                                      !- AirLoop Name
   4620   Sensible,                                                !- Type of Load to Size On
   4621   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   4622   1,                                                       !- Minimum System Air Flow Ratio
   4623   7,                                                       !- Preheat Design Set Temperature {C}
   4624   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   4625   11,                                                      !- Precool Design Temperature {C}
   4626   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   4627   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   4628   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   4629   NonCoincident,                                           !- Sizing Option
   4630   No,                                                      !- 100% Outdoor Air in Cooling
   4631   No,                                                      !- 100% Outdoor Air in Heating
   4632   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4633   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4634   DesignDay,                                               !- Cooling Design Air Flow Method
   4635   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   4636   DesignDay,                                               !- Heating Design Air Flow Method
   4637   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   4638   ZoneSum;                                                 !- System Outdoor Air Method
   4639 
   4640 AirLoopHVAC,
   4641   Furnace_DX_e_f_k_j,                                      !- Name
   4642   ,                                                        !- Controller List Name
   4643   Furnace_DX_e_f_k_j Availability Managers,                !- Availability Manager List Name
   4644   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   4645   Furnace_DX_e_f_k_j Branches,                             !- Branch List Name
   4646   ,                                                        !- Connector List Name
   4647   Furnace_DX_e_f_k_j Air Loop Inlet,                       !- Supply Side Inlet Node Name
   4648   Furnace_DX_e_f_k_j Return Air Outlet,                    !- Demand Side Outlet Node Name
   4649   Furnace_DX_e_f_k_j Supply Path Inlet,                    !- Demand Side Inlet Node Names
   4650   Furnace_DX_e_f_k_j Air Loop Outlet;                      !- Supply Side Outlet Node Names
   4651 
   4652 BranchList,
   4653   Furnace_DX_e_f_k_j Branches,                             !- Name
   4654   Furnace_DX_e_f_k_j Main Branch;                          !- Branch Name
   4655 
   4656 Branch,
   4657   Furnace_DX_e_f_k_j Main Branch,                          !- Name
   4658   autosize,                                                !- Maximum Flow Rate {m3/s}
   4659   ,                                                        !- Pressure Drop Curve Name
   4660   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   4661   Furnace_DX_e_f_k_j OA System,                            !- Component Name
   4662   Furnace_DX_e_f_k_j Air Loop Inlet,                       !- Component Inlet Node Name
   4663   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Component Outlet Node Name
   4664   Passive,                                                 !- Component Branch Control Type
   4665   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   4666   Furnace_DX_e_f_k_j Furnace with DX Cooling,              !- Component Name
   4667   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Component Inlet Node Name
   4668   Furnace_DX_e_f_k_j Air Loop Outlet,                      !- Component Outlet Node Name
   4669   Active;                                                  !- Component Branch Control Type
   4670 
   4671 AirLoopHVAC:SupplyPath,
   4672   Furnace_DX_e_f_k_j Supply Path,                          !- Name
   4673   Furnace_DX_e_f_k_j Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   4674   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   4675   Furnace_DX_e_f_k_j Zone Splitter;                        !- Component Name
   4676 
   4677 AirLoopHVAC:ZoneSplitter,
   4678   Furnace_DX_e_f_k_j Zone Splitter,                        !- Name
   4679   Furnace_DX_e_f_k_j Supply Path Inlet,                    !- Inlet Node Name
   4680   Main_Zone_e_f_k_j Zone Equip Inlet;                      !- Outlet Node Name
   4681 
   4682 AirLoopHVAC:ReturnPath,
   4683   Furnace_DX_e_f_k_j Return Path,                          !- Name
   4684   Furnace_DX_e_f_k_j Return Air Outlet,                    !- Return Air Path Outlet Node Name
   4685   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   4686   Furnace_DX_e_f_k_j Zone Mixer;                           !- Component Name
   4687 
   4688 AirLoopHVAC:ZoneMixer,
   4689   Furnace_DX_e_f_k_j Zone Mixer,                           !- Name
   4690   Furnace_DX_e_f_k_j Return Air Outlet,                    !- Outlet Node Name
   4691   Main_Zone_e_f_k_j Return Outlet;                         !- Inlet Node Name
   4692 
   4693 AvailabilityManagerAssignmentList,
   4694   Furnace_DX_e_f_k_j Availability Managers,                !- Name
   4695   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   4696   Furnace_DX_e_f_k_j Availability;                         !- Availability Manager Name
   4697 
   4698 AvailabilityManager:NightCycle,
   4699   Furnace_DX_e_f_k_j Availability,                         !- Name
   4700   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   4701   FanAvailSched,                                           !- Fan Schedule Name
   4702   CycleOnAny,                                              !- Control Type
   4703   0.2,                                                     !- Thermostat Tolerance {deltaC}
   4704   3600,                                                    !- Cycling run time {s}
   4705   ;                                                        !- Control Zone Name
   4706 
   4707 AirLoopHVAC:Unitary:Furnace:HeatCool,
   4708   Furnace_DX_e_f_k_j Furnace with DX Cooling,              !- Name
   4709   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4710   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Furnace inlet node name
   4711   Furnace_DX_e_f_k_j Air Loop Outlet,                      !- Furnace outlet node name
   4712   HVACTemplate:System:UnitaryFurnace_DX_e_f_k_jContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   4713   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   4714   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   4715   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   4716   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   4717   Main_Zone_e_f_k_j,                                       !- Controlling Zone or Thermostat Location
   4718   Fan:OnOff,                                               !- Supply Fan Object Type
   4719   Furnace_DX_e_f_k_j Supply Fan,                           !- Supply Fan Name
   4720   BlowThrough,                                             !- Fan Placement
   4721   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   4722   Furnace_DX_e_f_k_j Heating Coil,                         !- Heating Coil Name
   4723   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   4724   Furnace_DX_e_f_k_j Cooling Coil,                         !- Cooling Coil Name
   4725   None,                                                    !- Dehumidification Control Type
   4726   ,                                                        !- Reheat Coil Object Type
   4727   ;                                                        !- Reheat Coil Name
   4728 
   4729 Coil:Heating:Gas,
   4730   Furnace_DX_e_f_k_j Heating Coil,                         !- Name
   4731   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4732   0.8,                                                     !- Gas Burner Efficiency
   4733   autosize,                                                !- Nominal Capacity of the Coil {W}
   4734   Furnace_DX_e_f_k_j Supply Fan Outlet,                    !- Air Inlet Node Name
   4735   Furnace_DX_e_f_k_j Heating Coil Outlet,                  !- Air Outlet Node Name
   4736   ,                                                        !- Coil Temp Setpoint Node
   4737   0.0,                                                     !- Parasitic Electric Load {W}
   4738   Furnace_DX_e_f_k_j Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   4739   0;                                                       !- Parasitic Gas Load {W}
   4740 
   4741 Curve:Cubic,
   4742   Furnace_DX_e_f_k_j Heating Coil PLF-FPLR,                !- Name
   4743   0.8,                                                     !- Coefficient1 Constant
   4744   0.2,                                                     !- Coefficient2 x
   4745   0,                                                       !- Coefficient3 x**2
   4746   0,                                                       !- Coefficient4 x**3
   4747   0,                                                       !- Minimum Value of x
   4748   1;                                                       !- Maximum Value of x
   4749 
   4750 Coil:Cooling:DX:SingleSpeed,
   4751   Furnace_DX_e_f_k_j Cooling Coil,                         !- Name
   4752   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   4753   autosize,                                                !- Rated Total Cooling Capacity {W}
   4754   autosize,                                                !- Gross Rated Sensible Heat Ratio
   4755   3,                                                       !- Rated COP
   4756   autosize,                                                !- Rated Air Flow Rate {m3/s}
   4757   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   4758   Furnace_DX_e_f_k_j Heating Coil Outlet,                  !- Air Inlet Node Name
   4759   Furnace_DX_e_f_k_j Air Loop Outlet,                      !- Air Outlet Node Name
   4760   Furnace_DX_e_f_k_j DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   4761   Furnace_DX_e_f_k_j DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   4762   Furnace_DX_e_f_k_j DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   4763   Furnace_DX_e_f_k_j DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   4764   Furnace_DX_e_f_k_j DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   4765   0,                                                       !- Nominal Time for Condensate Removal to Begin
   4766   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   4767   0,                                                       !- Maximum Cycling Rate
   4768   0,                                                       !- Latent Capacity Time Constant
   4769   Furnace_DX_e_f_k_j Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   4770   AirCooled,                                               !- Condenser Type
   4771   0,                                                       !- Evaporative Condenser Effectiveness
   4772   ,                                                        !- Evaporative Condenser Air Flow Rate
   4773   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   4774   0,                                                       !- Crankcase Heater Capacity
   4775   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   4776 
   4777 Curve:Biquadratic,
   4778 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   4779   Furnace_DX_e_f_k_j DX Coil Cap-FT,                       !- Name
   4780   0.942587793,                                             !- Coefficient1 Constant
   4781   0.009543347,                                             !- Coefficient2 x
   4782   0.00068377,                                              !- Coefficient3 x**2
   4783   -0.011042676,                                            !- Coefficient4 y
   4784   0.000005249,                                             !- Coefficient5 y**2
   4785   -0.00000972,                                             !- Coefficient6 x*y
   4786   12.77778,                                                !- Minimum Value of x
   4787   23.88889,                                                !- Maximum Value of x
   4788   18.0,                                                    !- Minimum Value of y
   4789   46.11111;                                                !- Maximum Value of y
   4790 
   4791 Curve:Quadratic,
   4792 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   4793   Furnace_DX_e_f_k_j DX Coil Cap-FF,                       !- Name
   4794   0.8,                                                     !- Coefficient1 Constant
   4795   0.2,                                                     !- Coefficient2 x
   4796   0,                                                       !- Coefficient3 x**2
   4797   0.5,                                                     !- Minimum Value of x
   4798   1.5;                                                     !- Maximum Value of x
   4799 
   4800 Curve:Biquadratic,
   4801 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   4802   Furnace_DX_e_f_k_j DX Coil EIR-FT,                       !- Name
   4803   0.342414409,                                             !- Coefficient1 Constant
   4804   0.034885008,                                             !- Coefficient2 x
   4805   -0.0006237,                                              !- Coefficient3 x**2
   4806   0.004977216,                                             !- Coefficient4 y
   4807   0.000437951,                                             !- Coefficient5 y**2
   4808   -0.000728028,                                            !- Coefficient6 x*y
   4809   12.77778,                                                !- Minimum Value of x
   4810   23.88889,                                                !- Maximum Value of x
   4811   18.0,                                                    !- Minimum Value of y
   4812   46.11111;                                                !- Maximum Value of y
   4813 
   4814 Curve:Quadratic,
   4815 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   4816   Furnace_DX_e_f_k_j DX Coil EIR-FF,                       !- Name
   4817   1.1552,                                                  !- Coefficient1 Constant
   4818   -0.1808,                                                 !- Coefficient2 x
   4819   0.0256,                                                  !- Coefficient3 x**2
   4820   0.5,                                                     !- Minimum Value of x
   4821   1.5;                                                     !- Maximum Value of x
   4822 
   4823 Curve:Quadratic,
   4824 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   4825   Furnace_DX_e_f_k_j DX Coil PLF,                          !- Name
   4826   0.85,                                                    !- Coefficient1 Constant
   4827   0.15,                                                    !- Coefficient2 x
   4828   0,                                                       !- Coefficient3 x**2
   4829   0,                                                       !- Minimum Value of x
   4830   1;                                                       !- Maximum Value of x
   4831 
   4832 OutdoorAir:Node,
   4833   Furnace_DX_e_f_k_j Cooling Coil Condenser Inlet,         !- Name
   4834   -1;                                                      !- Height Above Ground
   4835 
   4836 Fan:OnOff,
   4837   Furnace_DX_e_f_k_j Supply Fan,                           !- Name
   4838   FanAvailSched,                                           !- Availability Schedule Name
   4839   0.7,                                                     !- Fan Efficiency
   4840   600,                                                     !- Pressure Rise {Pa}
   4841   autosize,                                                !- Maximum Flow Rate {m3/s}
   4842   0.9,                                                     !- Motor Efficiency
   4843   1,                                                       !- Motor in Airstream Fraction
   4844   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Air Inlet Node Name
   4845   Furnace_DX_e_f_k_j Supply Fan Outlet;                    !- Air Outlet Node Name
   4846 
   4847 OutdoorAir:NodeList,
   4848   Furnace_DX_e_f_k_j Outside Air Inlet;                    !- Node or NodeList Name 1
   4849 
   4850 AirLoopHVAC:OutdoorAirSystem,
   4851   Furnace_DX_e_f_k_j OA System,                            !- Name
   4852   Furnace_DX_e_f_k_j OA System Controllers,                !- Controller List Name
   4853   Furnace_DX_e_f_k_j OA System Equipment,                  !- Outdoor Air Equipment List Name
   4854   Furnace_DX_e_f_k_j Availability Managers;                !- Availability Manager List Name
   4855 
   4856 AirLoopHVAC:ControllerList,
   4857   Furnace_DX_e_f_k_j OA System Controllers,                !- Name
   4858   Controller:OutdoorAir,                                   !- Controller Object Type
   4859   Furnace_DX_e_f_k_j OA Controller;                        !- Controller Name
   4860 
   4861 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   4862   Furnace_DX_e_f_k_j OA System Equipment,                  !- Name
   4863   OutdoorAir:Mixer,                                        !- Component Object Type
   4864   Furnace_DX_e_f_k_j OA Mixing Box;                        !- Component Name
   4865 
   4866 OutdoorAir:Mixer,
   4867   Furnace_DX_e_f_k_j OA Mixing Box,                        !- Name
   4868   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Mixed Air Node Name
   4869   Furnace_DX_e_f_k_j Outside Air Inlet,                    !- Outside Air Stream Node Name
   4870   Furnace_DX_e_f_k_j Relief Air Outlet,                    !- Relief Air Stream Node Name
   4871   Furnace_DX_e_f_k_j Air Loop Inlet;                       !- Return Air Stream Node Name
   4872 
   4873 SetpointManager:SingleZone:Reheat,
   4874   Furnace_DX_e_f_k_j Supply Air Temp Manager,              !- Name
   4875   Temperature,                                             !- Control Variable
   4876   13,                                                      !- minimum supply air temperature {C}
   4877   45,                                                      !- maximum supply air temperature {C}
   4878   Main_Zone_e_f_k_j,                                       !- Control Zone Name
   4879   Main_Zone_e_f_k_j Zone Air Node,                         !- Zone Node Name
   4880   Main_Zone_e_f_k_j Zone Equip Inlet,                      !- Zone Inlet Node Name
   4881   Furnace_DX_e_f_k_j Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   4882 
   4883 SetpointManager:MixedAir,
   4884   Furnace_DX_e_f_k_j Cooling Coil Air Temp Manager,        !- Name
   4885   Temperature,                                             !- Control Variable
   4886   Furnace_DX_e_f_k_j Air Loop Outlet,                      !- Reference Setpoint Node Name
   4887   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Fan Inlet Node Name
   4888   Furnace_DX_e_f_k_j Supply Fan Outlet,                    !- Fan Outlet Node Name
   4889   Furnace_DX_e_f_k_j Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   4890 
   4891 Controller:OutdoorAir,
   4892   Furnace_DX_e_f_k_j OA Controller,                        !- Name
   4893   Furnace_DX_e_f_k_j Relief Air Outlet,                    !- Relief Air Outlet Node Name
   4894   Furnace_DX_e_f_k_j Air Loop Inlet,                       !- Return Air Node Name
   4895   Furnace_DX_e_f_k_j Mixed Air Outlet,                     !- Mixed Air Node Name
   4896   Furnace_DX_e_f_k_j Outside Air Inlet,                    !- Actuator Node Name
   4897   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   4898   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   4899   DifferentialDryBulb,                                     !- Economizer Control Type
   4900   ModulateFlow,                                            !- Economizer Control Action Type
   4901   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   4902   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   4903   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   4904   ,                                                        !- Electronic Enthalpy Limit Curve Name
   4905   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   4906   NoLockout,                                               !- Lockout Type
   4907   FixedMinimum,                                            !- Minimum Limit Type
   4908   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   4909   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   4910   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   4911   ;                                                        !- Mechanical Ventilation Controller Name
   4912 
   4913 Sizing:System,
   4914   Furnace_DX_l_k_f_a,                                      !- AirLoop Name
   4915   Sensible,                                                !- Type of Load to Size On
   4916   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   4917   1,                                                       !- Minimum System Air Flow Ratio
   4918   7,                                                       !- Preheat Design Set Temperature {C}
   4919   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   4920   11,                                                      !- Precool Design Temperature {C}
   4921   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   4922   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   4923   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   4924   NonCoincident,                                           !- Sizing Option
   4925   No,                                                      !- 100% Outdoor Air in Cooling
   4926   No,                                                      !- 100% Outdoor Air in Heating
   4927   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4928   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   4929   DesignDay,                                               !- Cooling Design Air Flow Method
   4930   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   4931   DesignDay,                                               !- Heating Design Air Flow Method
   4932   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   4933   ZoneSum;                                                 !- System Outdoor Air Method
   4934 
   4935 AirLoopHVAC,
   4936   Furnace_DX_l_k_f_a,                                      !- Name
   4937   ,                                                        !- Controller List Name
   4938   Furnace_DX_l_k_f_a Availability Managers,                !- Availability Manager List Name
   4939   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   4940   Furnace_DX_l_k_f_a Branches,                             !- Branch List Name
   4941   ,                                                        !- Connector List Name
   4942   Furnace_DX_l_k_f_a Air Loop Inlet,                       !- Supply Side Inlet Node Name
   4943   Furnace_DX_l_k_f_a Return Air Outlet,                    !- Demand Side Outlet Node Name
   4944   Furnace_DX_l_k_f_a Supply Path Inlet,                    !- Demand Side Inlet Node Names
   4945   Furnace_DX_l_k_f_a Air Loop Outlet;                      !- Supply Side Outlet Node Names
   4946 
   4947 BranchList,
   4948   Furnace_DX_l_k_f_a Branches,                             !- Name
   4949   Furnace_DX_l_k_f_a Main Branch;                          !- Branch Name
   4950 
   4951 Branch,
   4952   Furnace_DX_l_k_f_a Main Branch,                          !- Name
   4953   autosize,                                                !- Maximum Flow Rate {m3/s}
   4954   ,                                                        !- Pressure Drop Curve Name
   4955   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   4956   Furnace_DX_l_k_f_a OA System,                            !- Component Name
   4957   Furnace_DX_l_k_f_a Air Loop Inlet,                       !- Component Inlet Node Name
   4958   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Component Outlet Node Name
   4959   Passive,                                                 !- Component Branch Control Type
   4960   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   4961   Furnace_DX_l_k_f_a Furnace with DX Cooling,              !- Component Name
   4962   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Component Inlet Node Name
   4963   Furnace_DX_l_k_f_a Air Loop Outlet,                      !- Component Outlet Node Name
   4964   Active;                                                  !- Component Branch Control Type
   4965 
   4966 AirLoopHVAC:SupplyPath,
   4967   Furnace_DX_l_k_f_a Supply Path,                          !- Name
   4968   Furnace_DX_l_k_f_a Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   4969   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   4970   Furnace_DX_l_k_f_a Zone Splitter;                        !- Component Name
   4971 
   4972 AirLoopHVAC:ZoneSplitter,
   4973   Furnace_DX_l_k_f_a Zone Splitter,                        !- Name
   4974   Furnace_DX_l_k_f_a Supply Path Inlet,                    !- Inlet Node Name
   4975   Main_Zone_l_k_f_a Zone Equip Inlet;                      !- Outlet Node Name
   4976 
   4977 AirLoopHVAC:ReturnPath,
   4978   Furnace_DX_l_k_f_a Return Path,                          !- Name
   4979   Furnace_DX_l_k_f_a Return Air Outlet,                    !- Return Air Path Outlet Node Name
   4980   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   4981   Furnace_DX_l_k_f_a Zone Mixer;                           !- Component Name
   4982 
   4983 AirLoopHVAC:ZoneMixer,
   4984   Furnace_DX_l_k_f_a Zone Mixer,                           !- Name
   4985   Furnace_DX_l_k_f_a Return Air Outlet,                    !- Outlet Node Name
   4986   Main_Zone_l_k_f_a Return Outlet;                         !- Inlet Node Name
   4987 
   4988 AvailabilityManagerAssignmentList,
   4989   Furnace_DX_l_k_f_a Availability Managers,                !- Name
   4990   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   4991   Furnace_DX_l_k_f_a Availability;                         !- Availability Manager Name
   4992 
   4993 AvailabilityManager:NightCycle,
   4994   Furnace_DX_l_k_f_a Availability,                         !- Name
   4995   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   4996   FanAvailSched,                                           !- Fan Schedule Name
   4997   CycleOnAny,                                              !- Control Type
   4998   0.2,                                                     !- Thermostat Tolerance {deltaC}
   4999   3600,                                                    !- Cycling run time {s}
   5000   ;                                                        !- Control Zone Name
   5001 
   5002 AirLoopHVAC:Unitary:Furnace:HeatCool,
   5003   Furnace_DX_l_k_f_a Furnace with DX Cooling,              !- Name
   5004   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5005   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Furnace inlet node name
   5006   Furnace_DX_l_k_f_a Air Loop Outlet,                      !- Furnace outlet node name
   5007   HVACTemplate:System:UnitaryFurnace_DX_l_k_f_aContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   5008   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   5009   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   5010   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   5011   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   5012   Main_Zone_l_k_f_a,                                       !- Controlling Zone or Thermostat Location
   5013   Fan:OnOff,                                               !- Supply Fan Object Type
   5014   Furnace_DX_l_k_f_a Supply Fan,                           !- Supply Fan Name
   5015   BlowThrough,                                             !- Fan Placement
   5016   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   5017   Furnace_DX_l_k_f_a Heating Coil,                         !- Heating Coil Name
   5018   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   5019   Furnace_DX_l_k_f_a Cooling Coil,                         !- Cooling Coil Name
   5020   None,                                                    !- Dehumidification Control Type
   5021   ,                                                        !- Reheat Coil Object Type
   5022   ;                                                        !- Reheat Coil Name
   5023 
   5024 Coil:Heating:Gas,
   5025   Furnace_DX_l_k_f_a Heating Coil,                         !- Name
   5026   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5027   0.8,                                                     !- Gas Burner Efficiency
   5028   autosize,                                                !- Nominal Capacity of the Coil {W}
   5029   Furnace_DX_l_k_f_a Supply Fan Outlet,                    !- Air Inlet Node Name
   5030   Furnace_DX_l_k_f_a Heating Coil Outlet,                  !- Air Outlet Node Name
   5031   ,                                                        !- Coil Temp Setpoint Node
   5032   0.0,                                                     !- Parasitic Electric Load {W}
   5033   Furnace_DX_l_k_f_a Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   5034   0;                                                       !- Parasitic Gas Load {W}
   5035 
   5036 Curve:Cubic,
   5037   Furnace_DX_l_k_f_a Heating Coil PLF-FPLR,                !- Name
   5038   0.8,                                                     !- Coefficient1 Constant
   5039   0.2,                                                     !- Coefficient2 x
   5040   0,                                                       !- Coefficient3 x**2
   5041   0,                                                       !- Coefficient4 x**3
   5042   0,                                                       !- Minimum Value of x
   5043   1;                                                       !- Maximum Value of x
   5044 
   5045 Coil:Cooling:DX:SingleSpeed,
   5046   Furnace_DX_l_k_f_a Cooling Coil,                         !- Name
   5047   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5048   autosize,                                                !- Rated Total Cooling Capacity {W}
   5049   autosize,                                                !- Gross Rated Sensible Heat Ratio
   5050   3,                                                       !- Rated COP
   5051   autosize,                                                !- Rated Air Flow Rate {m3/s}
   5052   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   5053   Furnace_DX_l_k_f_a Heating Coil Outlet,                  !- Air Inlet Node Name
   5054   Furnace_DX_l_k_f_a Air Loop Outlet,                      !- Air Outlet Node Name
   5055   Furnace_DX_l_k_f_a DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   5056   Furnace_DX_l_k_f_a DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   5057   Furnace_DX_l_k_f_a DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   5058   Furnace_DX_l_k_f_a DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   5059   Furnace_DX_l_k_f_a DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   5060   0,                                                       !- Nominal Time for Condensate Removal to Begin
   5061   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   5062   0,                                                       !- Maximum Cycling Rate
   5063   0,                                                       !- Latent Capacity Time Constant
   5064   Furnace_DX_l_k_f_a Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   5065   AirCooled,                                               !- Condenser Type
   5066   0,                                                       !- Evaporative Condenser Effectiveness
   5067   ,                                                        !- Evaporative Condenser Air Flow Rate
   5068   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   5069   0,                                                       !- Crankcase Heater Capacity
   5070   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   5071 
   5072 Curve:Biquadratic,
   5073 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   5074   Furnace_DX_l_k_f_a DX Coil Cap-FT,                       !- Name
   5075   0.942587793,                                             !- Coefficient1 Constant
   5076   0.009543347,                                             !- Coefficient2 x
   5077   0.00068377,                                              !- Coefficient3 x**2
   5078   -0.011042676,                                            !- Coefficient4 y
   5079   0.000005249,                                             !- Coefficient5 y**2
   5080   -0.00000972,                                             !- Coefficient6 x*y
   5081   12.77778,                                                !- Minimum Value of x
   5082   23.88889,                                                !- Maximum Value of x
   5083   18.0,                                                    !- Minimum Value of y
   5084   46.11111;                                                !- Maximum Value of y
   5085 
   5086 Curve:Quadratic,
   5087 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   5088   Furnace_DX_l_k_f_a DX Coil Cap-FF,                       !- Name
   5089   0.8,                                                     !- Coefficient1 Constant
   5090   0.2,                                                     !- Coefficient2 x
   5091   0,                                                       !- Coefficient3 x**2
   5092   0.5,                                                     !- Minimum Value of x
   5093   1.5;                                                     !- Maximum Value of x
   5094 
   5095 Curve:Biquadratic,
   5096 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   5097   Furnace_DX_l_k_f_a DX Coil EIR-FT,                       !- Name
   5098   0.342414409,                                             !- Coefficient1 Constant
   5099   0.034885008,                                             !- Coefficient2 x
   5100   -0.0006237,                                              !- Coefficient3 x**2
   5101   0.004977216,                                             !- Coefficient4 y
   5102   0.000437951,                                             !- Coefficient5 y**2
   5103   -0.000728028,                                            !- Coefficient6 x*y
   5104   12.77778,                                                !- Minimum Value of x
   5105   23.88889,                                                !- Maximum Value of x
   5106   18.0,                                                    !- Minimum Value of y
   5107   46.11111;                                                !- Maximum Value of y
   5108 
   5109 Curve:Quadratic,
   5110 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   5111   Furnace_DX_l_k_f_a DX Coil EIR-FF,                       !- Name
   5112   1.1552,                                                  !- Coefficient1 Constant
   5113   -0.1808,                                                 !- Coefficient2 x
   5114   0.0256,                                                  !- Coefficient3 x**2
   5115   0.5,                                                     !- Minimum Value of x
   5116   1.5;                                                     !- Maximum Value of x
   5117 
   5118 Curve:Quadratic,
   5119 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   5120   Furnace_DX_l_k_f_a DX Coil PLF,                          !- Name
   5121   0.85,                                                    !- Coefficient1 Constant
   5122   0.15,                                                    !- Coefficient2 x
   5123   0,                                                       !- Coefficient3 x**2
   5124   0,                                                       !- Minimum Value of x
   5125   1;                                                       !- Maximum Value of x
   5126 
   5127 OutdoorAir:Node,
   5128   Furnace_DX_l_k_f_a Cooling Coil Condenser Inlet,         !- Name
   5129   -1;                                                      !- Height Above Ground
   5130 
   5131 Fan:OnOff,
   5132   Furnace_DX_l_k_f_a Supply Fan,                           !- Name
   5133   FanAvailSched,                                           !- Availability Schedule Name
   5134   0.7,                                                     !- Fan Efficiency
   5135   600,                                                     !- Pressure Rise {Pa}
   5136   autosize,                                                !- Maximum Flow Rate {m3/s}
   5137   0.9,                                                     !- Motor Efficiency
   5138   1,                                                       !- Motor in Airstream Fraction
   5139   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Air Inlet Node Name
   5140   Furnace_DX_l_k_f_a Supply Fan Outlet;                    !- Air Outlet Node Name
   5141 
   5142 OutdoorAir:NodeList,
   5143   Furnace_DX_l_k_f_a Outside Air Inlet;                    !- Node or NodeList Name 1
   5144 
   5145 AirLoopHVAC:OutdoorAirSystem,
   5146   Furnace_DX_l_k_f_a OA System,                            !- Name
   5147   Furnace_DX_l_k_f_a OA System Controllers,                !- Controller List Name
   5148   Furnace_DX_l_k_f_a OA System Equipment,                  !- Outdoor Air Equipment List Name
   5149   Furnace_DX_l_k_f_a Availability Managers;                !- Availability Manager List Name
   5150 
   5151 AirLoopHVAC:ControllerList,
   5152   Furnace_DX_l_k_f_a OA System Controllers,                !- Name
   5153   Controller:OutdoorAir,                                   !- Controller Object Type
   5154   Furnace_DX_l_k_f_a OA Controller;                        !- Controller Name
   5155 
   5156 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   5157   Furnace_DX_l_k_f_a OA System Equipment,                  !- Name
   5158   OutdoorAir:Mixer,                                        !- Component Object Type
   5159   Furnace_DX_l_k_f_a OA Mixing Box;                        !- Component Name
   5160 
   5161 OutdoorAir:Mixer,
   5162   Furnace_DX_l_k_f_a OA Mixing Box,                        !- Name
   5163   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Mixed Air Node Name
   5164   Furnace_DX_l_k_f_a Outside Air Inlet,                    !- Outside Air Stream Node Name
   5165   Furnace_DX_l_k_f_a Relief Air Outlet,                    !- Relief Air Stream Node Name
   5166   Furnace_DX_l_k_f_a Air Loop Inlet;                       !- Return Air Stream Node Name
   5167 
   5168 SetpointManager:SingleZone:Reheat,
   5169   Furnace_DX_l_k_f_a Supply Air Temp Manager,              !- Name
   5170   Temperature,                                             !- Control Variable
   5171   13,                                                      !- minimum supply air temperature {C}
   5172   45,                                                      !- maximum supply air temperature {C}
   5173   Main_Zone_l_k_f_a,                                       !- Control Zone Name
   5174   Main_Zone_l_k_f_a Zone Air Node,                         !- Zone Node Name
   5175   Main_Zone_l_k_f_a Zone Equip Inlet,                      !- Zone Inlet Node Name
   5176   Furnace_DX_l_k_f_a Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   5177 
   5178 SetpointManager:MixedAir,
   5179   Furnace_DX_l_k_f_a Cooling Coil Air Temp Manager,        !- Name
   5180   Temperature,                                             !- Control Variable
   5181   Furnace_DX_l_k_f_a Air Loop Outlet,                      !- Reference Setpoint Node Name
   5182   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Fan Inlet Node Name
   5183   Furnace_DX_l_k_f_a Supply Fan Outlet,                    !- Fan Outlet Node Name
   5184   Furnace_DX_l_k_f_a Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   5185 
   5186 Controller:OutdoorAir,
   5187   Furnace_DX_l_k_f_a OA Controller,                        !- Name
   5188   Furnace_DX_l_k_f_a Relief Air Outlet,                    !- Relief Air Outlet Node Name
   5189   Furnace_DX_l_k_f_a Air Loop Inlet,                       !- Return Air Node Name
   5190   Furnace_DX_l_k_f_a Mixed Air Outlet,                     !- Mixed Air Node Name
   5191   Furnace_DX_l_k_f_a Outside Air Inlet,                    !- Actuator Node Name
   5192   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   5193   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   5194   DifferentialDryBulb,                                     !- Economizer Control Type
   5195   ModulateFlow,                                            !- Economizer Control Action Type
   5196   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   5197   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   5198   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   5199   ,                                                        !- Electronic Enthalpy Limit Curve Name
   5200   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   5201   NoLockout,                                               !- Lockout Type
   5202   FixedMinimum,                                            !- Minimum Limit Type
   5203   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   5204   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   5205   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   5206   ;                                                        !- Mechanical Ventilation Controller Name
   5207 
   5208 Sizing:System,
   5209   Furnace_DX_g_h_i_l,                                      !- AirLoop Name
   5210   Sensible,                                                !- Type of Load to Size On
   5211   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   5212   1,                                                       !- Minimum System Air Flow Ratio
   5213   7,                                                       !- Preheat Design Set Temperature {C}
   5214   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   5215   11,                                                      !- Precool Design Temperature {C}
   5216   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   5217   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   5218   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   5219   NonCoincident,                                           !- Sizing Option
   5220   No,                                                      !- 100% Outdoor Air in Cooling
   5221   No,                                                      !- 100% Outdoor Air in Heating
   5222   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   5223   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   5224   DesignDay,                                               !- Cooling Design Air Flow Method
   5225   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   5226   DesignDay,                                               !- Heating Design Air Flow Method
   5227   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   5228   ZoneSum;                                                 !- System Outdoor Air Method
   5229 
   5230 AirLoopHVAC,
   5231   Furnace_DX_g_h_i_l,                                      !- Name
   5232   ,                                                        !- Controller List Name
   5233   Furnace_DX_g_h_i_l Availability Managers,                !- Availability Manager List Name
   5234   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   5235   Furnace_DX_g_h_i_l Branches,                             !- Branch List Name
   5236   ,                                                        !- Connector List Name
   5237   Furnace_DX_g_h_i_l Air Loop Inlet,                       !- Supply Side Inlet Node Name
   5238   Furnace_DX_g_h_i_l Return Air Outlet,                    !- Demand Side Outlet Node Name
   5239   Furnace_DX_g_h_i_l Supply Path Inlet,                    !- Demand Side Inlet Node Names
   5240   Furnace_DX_g_h_i_l Air Loop Outlet;                      !- Supply Side Outlet Node Names
   5241 
   5242 BranchList,
   5243   Furnace_DX_g_h_i_l Branches,                             !- Name
   5244   Furnace_DX_g_h_i_l Main Branch;                          !- Branch Name
   5245 
   5246 Branch,
   5247   Furnace_DX_g_h_i_l Main Branch,                          !- Name
   5248   autosize,                                                !- Maximum Flow Rate {m3/s}
   5249   ,                                                        !- Pressure Drop Curve Name
   5250   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   5251   Furnace_DX_g_h_i_l OA System,                            !- Component Name
   5252   Furnace_DX_g_h_i_l Air Loop Inlet,                       !- Component Inlet Node Name
   5253   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Component Outlet Node Name
   5254   Passive,                                                 !- Component Branch Control Type
   5255   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   5256   Furnace_DX_g_h_i_l Furnace with DX Cooling,              !- Component Name
   5257   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Component Inlet Node Name
   5258   Furnace_DX_g_h_i_l Air Loop Outlet,                      !- Component Outlet Node Name
   5259   Active;                                                  !- Component Branch Control Type
   5260 
   5261 AirLoopHVAC:SupplyPath,
   5262   Furnace_DX_g_h_i_l Supply Path,                          !- Name
   5263   Furnace_DX_g_h_i_l Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   5264   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   5265   Furnace_DX_g_h_i_l Zone Splitter;                        !- Component Name
   5266 
   5267 AirLoopHVAC:ZoneSplitter,
   5268   Furnace_DX_g_h_i_l Zone Splitter,                        !- Name
   5269   Furnace_DX_g_h_i_l Supply Path Inlet,                    !- Inlet Node Name
   5270   Main_Zone_g_h_i_l Zone Equip Inlet;                      !- Outlet Node Name
   5271 
   5272 AirLoopHVAC:ReturnPath,
   5273   Furnace_DX_g_h_i_l Return Path,                          !- Name
   5274   Furnace_DX_g_h_i_l Return Air Outlet,                    !- Return Air Path Outlet Node Name
   5275   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   5276   Furnace_DX_g_h_i_l Zone Mixer;                           !- Component Name
   5277 
   5278 AirLoopHVAC:ZoneMixer,
   5279   Furnace_DX_g_h_i_l Zone Mixer,                           !- Name
   5280   Furnace_DX_g_h_i_l Return Air Outlet,                    !- Outlet Node Name
   5281   Main_Zone_g_h_i_l Return Outlet;                         !- Inlet Node Name
   5282 
   5283 AvailabilityManagerAssignmentList,
   5284   Furnace_DX_g_h_i_l Availability Managers,                !- Name
   5285   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   5286   Furnace_DX_g_h_i_l Availability;                         !- Availability Manager Name
   5287 
   5288 AvailabilityManager:NightCycle,
   5289   Furnace_DX_g_h_i_l Availability,                         !- Name
   5290   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   5291   FanAvailSched,                                           !- Fan Schedule Name
   5292   CycleOnAny,                                              !- Control Type
   5293   0.2,                                                     !- Thermostat Tolerance {deltaC}
   5294   3600,                                                    !- Cycling run time {s}
   5295   ;                                                        !- Control Zone Name
   5296 
   5297 AirLoopHVAC:Unitary:Furnace:HeatCool,
   5298   Furnace_DX_g_h_i_l Furnace with DX Cooling,              !- Name
   5299   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5300   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Furnace inlet node name
   5301   Furnace_DX_g_h_i_l Air Loop Outlet,                      !- Furnace outlet node name
   5302   HVACTemplate:System:UnitaryFurnace_DX_g_h_i_lContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   5303   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   5304   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   5305   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   5306   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   5307   Main_Zone_g_h_i_l,                                       !- Controlling Zone or Thermostat Location
   5308   Fan:OnOff,                                               !- Supply Fan Object Type
   5309   Furnace_DX_g_h_i_l Supply Fan,                           !- Supply Fan Name
   5310   BlowThrough,                                             !- Fan Placement
   5311   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   5312   Furnace_DX_g_h_i_l Heating Coil,                         !- Heating Coil Name
   5313   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   5314   Furnace_DX_g_h_i_l Cooling Coil,                         !- Cooling Coil Name
   5315   None,                                                    !- Dehumidification Control Type
   5316   ,                                                        !- Reheat Coil Object Type
   5317   ;                                                        !- Reheat Coil Name
   5318 
   5319 Coil:Heating:Gas,
   5320   Furnace_DX_g_h_i_l Heating Coil,                         !- Name
   5321   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5322   0.8,                                                     !- Gas Burner Efficiency
   5323   autosize,                                                !- Nominal Capacity of the Coil {W}
   5324   Furnace_DX_g_h_i_l Supply Fan Outlet,                    !- Air Inlet Node Name
   5325   Furnace_DX_g_h_i_l Heating Coil Outlet,                  !- Air Outlet Node Name
   5326   ,                                                        !- Coil Temp Setpoint Node
   5327   0.0,                                                     !- Parasitic Electric Load {W}
   5328   Furnace_DX_g_h_i_l Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   5329   0;                                                       !- Parasitic Gas Load {W}
   5330 
   5331 Curve:Cubic,
   5332   Furnace_DX_g_h_i_l Heating Coil PLF-FPLR,                !- Name
   5333   0.8,                                                     !- Coefficient1 Constant
   5334   0.2,                                                     !- Coefficient2 x
   5335   0,                                                       !- Coefficient3 x**2
   5336   0,                                                       !- Coefficient4 x**3
   5337   0,                                                       !- Minimum Value of x
   5338   1;                                                       !- Maximum Value of x
   5339 
   5340 Coil:Cooling:DX:SingleSpeed,
   5341   Furnace_DX_g_h_i_l Cooling Coil,                         !- Name
   5342   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5343   autosize,                                                !- Rated Total Cooling Capacity {W}
   5344   autosize,                                                !- Gross Rated Sensible Heat Ratio
   5345   3,                                                       !- Rated COP
   5346   autosize,                                                !- Rated Air Flow Rate {m3/s}
   5347   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   5348   Furnace_DX_g_h_i_l Heating Coil Outlet,                  !- Air Inlet Node Name
   5349   Furnace_DX_g_h_i_l Air Loop Outlet,                      !- Air Outlet Node Name
   5350   Furnace_DX_g_h_i_l DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   5351   Furnace_DX_g_h_i_l DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   5352   Furnace_DX_g_h_i_l DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   5353   Furnace_DX_g_h_i_l DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   5354   Furnace_DX_g_h_i_l DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   5355   0,                                                       !- Nominal Time for Condensate Removal to Begin
   5356   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   5357   0,                                                       !- Maximum Cycling Rate
   5358   0,                                                       !- Latent Capacity Time Constant
   5359   Furnace_DX_g_h_i_l Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   5360   AirCooled,                                               !- Condenser Type
   5361   0,                                                       !- Evaporative Condenser Effectiveness
   5362   ,                                                        !- Evaporative Condenser Air Flow Rate
   5363   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   5364   0,                                                       !- Crankcase Heater Capacity
   5365   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   5366 
   5367 Curve:Biquadratic,
   5368 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   5369   Furnace_DX_g_h_i_l DX Coil Cap-FT,                       !- Name
   5370   0.942587793,                                             !- Coefficient1 Constant
   5371   0.009543347,                                             !- Coefficient2 x
   5372   0.00068377,                                              !- Coefficient3 x**2
   5373   -0.011042676,                                            !- Coefficient4 y
   5374   0.000005249,                                             !- Coefficient5 y**2
   5375   -0.00000972,                                             !- Coefficient6 x*y
   5376   12.77778,                                                !- Minimum Value of x
   5377   23.88889,                                                !- Maximum Value of x
   5378   18.0,                                                    !- Minimum Value of y
   5379   46.11111;                                                !- Maximum Value of y
   5380 
   5381 Curve:Quadratic,
   5382 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   5383   Furnace_DX_g_h_i_l DX Coil Cap-FF,                       !- Name
   5384   0.8,                                                     !- Coefficient1 Constant
   5385   0.2,                                                     !- Coefficient2 x
   5386   0,                                                       !- Coefficient3 x**2
   5387   0.5,                                                     !- Minimum Value of x
   5388   1.5;                                                     !- Maximum Value of x
   5389 
   5390 Curve:Biquadratic,
   5391 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   5392   Furnace_DX_g_h_i_l DX Coil EIR-FT,                       !- Name
   5393   0.342414409,                                             !- Coefficient1 Constant
   5394   0.034885008,                                             !- Coefficient2 x
   5395   -0.0006237,                                              !- Coefficient3 x**2
   5396   0.004977216,                                             !- Coefficient4 y
   5397   0.000437951,                                             !- Coefficient5 y**2
   5398   -0.000728028,                                            !- Coefficient6 x*y
   5399   12.77778,                                                !- Minimum Value of x
   5400   23.88889,                                                !- Maximum Value of x
   5401   18.0,                                                    !- Minimum Value of y
   5402   46.11111;                                                !- Maximum Value of y
   5403 
   5404 Curve:Quadratic,
   5405 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   5406   Furnace_DX_g_h_i_l DX Coil EIR-FF,                       !- Name
   5407   1.1552,                                                  !- Coefficient1 Constant
   5408   -0.1808,                                                 !- Coefficient2 x
   5409   0.0256,                                                  !- Coefficient3 x**2
   5410   0.5,                                                     !- Minimum Value of x
   5411   1.5;                                                     !- Maximum Value of x
   5412 
   5413 Curve:Quadratic,
   5414 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   5415   Furnace_DX_g_h_i_l DX Coil PLF,                          !- Name
   5416   0.85,                                                    !- Coefficient1 Constant
   5417   0.15,                                                    !- Coefficient2 x
   5418   0,                                                       !- Coefficient3 x**2
   5419   0,                                                       !- Minimum Value of x
   5420   1;                                                       !- Maximum Value of x
   5421 
   5422 OutdoorAir:Node,
   5423   Furnace_DX_g_h_i_l Cooling Coil Condenser Inlet,         !- Name
   5424   -1;                                                      !- Height Above Ground
   5425 
   5426 Fan:OnOff,
   5427   Furnace_DX_g_h_i_l Supply Fan,                           !- Name
   5428   FanAvailSched,                                           !- Availability Schedule Name
   5429   0.7,                                                     !- Fan Efficiency
   5430   600,                                                     !- Pressure Rise {Pa}
   5431   autosize,                                                !- Maximum Flow Rate {m3/s}
   5432   0.9,                                                     !- Motor Efficiency
   5433   1,                                                       !- Motor in Airstream Fraction
   5434   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Air Inlet Node Name
   5435   Furnace_DX_g_h_i_l Supply Fan Outlet;                    !- Air Outlet Node Name
   5436 
   5437 OutdoorAir:NodeList,
   5438   Furnace_DX_g_h_i_l Outside Air Inlet;                    !- Node or NodeList Name 1
   5439 
   5440 AirLoopHVAC:OutdoorAirSystem,
   5441   Furnace_DX_g_h_i_l OA System,                            !- Name
   5442   Furnace_DX_g_h_i_l OA System Controllers,                !- Controller List Name
   5443   Furnace_DX_g_h_i_l OA System Equipment,                  !- Outdoor Air Equipment List Name
   5444   Furnace_DX_g_h_i_l Availability Managers;                !- Availability Manager List Name
   5445 
   5446 AirLoopHVAC:ControllerList,
   5447   Furnace_DX_g_h_i_l OA System Controllers,                !- Name
   5448   Controller:OutdoorAir,                                   !- Controller Object Type
   5449   Furnace_DX_g_h_i_l OA Controller;                        !- Controller Name
   5450 
   5451 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   5452   Furnace_DX_g_h_i_l OA System Equipment,                  !- Name
   5453   OutdoorAir:Mixer,                                        !- Component Object Type
   5454   Furnace_DX_g_h_i_l OA Mixing Box;                        !- Component Name
   5455 
   5456 OutdoorAir:Mixer,
   5457   Furnace_DX_g_h_i_l OA Mixing Box,                        !- Name
   5458   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Mixed Air Node Name
   5459   Furnace_DX_g_h_i_l Outside Air Inlet,                    !- Outside Air Stream Node Name
   5460   Furnace_DX_g_h_i_l Relief Air Outlet,                    !- Relief Air Stream Node Name
   5461   Furnace_DX_g_h_i_l Air Loop Inlet;                       !- Return Air Stream Node Name
   5462 
   5463 SetpointManager:SingleZone:Reheat,
   5464   Furnace_DX_g_h_i_l Supply Air Temp Manager,              !- Name
   5465   Temperature,                                             !- Control Variable
   5466   13,                                                      !- minimum supply air temperature {C}
   5467   45,                                                      !- maximum supply air temperature {C}
   5468   Main_Zone_g_h_i_l,                                       !- Control Zone Name
   5469   Main_Zone_g_h_i_l Zone Air Node,                         !- Zone Node Name
   5470   Main_Zone_g_h_i_l Zone Equip Inlet,                      !- Zone Inlet Node Name
   5471   Furnace_DX_g_h_i_l Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   5472 
   5473 SetpointManager:MixedAir,
   5474   Furnace_DX_g_h_i_l Cooling Coil Air Temp Manager,        !- Name
   5475   Temperature,                                             !- Control Variable
   5476   Furnace_DX_g_h_i_l Air Loop Outlet,                      !- Reference Setpoint Node Name
   5477   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Fan Inlet Node Name
   5478   Furnace_DX_g_h_i_l Supply Fan Outlet,                    !- Fan Outlet Node Name
   5479   Furnace_DX_g_h_i_l Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   5480 
   5481 Controller:OutdoorAir,
   5482   Furnace_DX_g_h_i_l OA Controller,                        !- Name
   5483   Furnace_DX_g_h_i_l Relief Air Outlet,                    !- Relief Air Outlet Node Name
   5484   Furnace_DX_g_h_i_l Air Loop Inlet,                       !- Return Air Node Name
   5485   Furnace_DX_g_h_i_l Mixed Air Outlet,                     !- Mixed Air Node Name
   5486   Furnace_DX_g_h_i_l Outside Air Inlet,                    !- Actuator Node Name
   5487   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   5488   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   5489   DifferentialDryBulb,                                     !- Economizer Control Type
   5490   ModulateFlow,                                            !- Economizer Control Action Type
   5491   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   5492   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   5493   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   5494   ,                                                        !- Electronic Enthalpy Limit Curve Name
   5495   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   5496   NoLockout,                                               !- Lockout Type
   5497   FixedMinimum,                                            !- Minimum Limit Type
   5498   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   5499   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   5500   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   5501   ;                                                        !- Mechanical Ventilation Controller Name
   5502 
   5503 Sizing:System,
   5504   Furnace_DX_i_j_k_l,                                      !- AirLoop Name
   5505   Sensible,                                                !- Type of Load to Size On
   5506   autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
   5507   1,                                                       !- Minimum System Air Flow Ratio
   5508   7,                                                       !- Preheat Design Set Temperature {C}
   5509   0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
   5510   11,                                                      !- Precool Design Temperature {C}
   5511   0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
   5512   14.0,                                                    !- Central Cooling Design Supply Air Temperature {C}
   5513   50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
   5514   NonCoincident,                                           !- Sizing Option
   5515   No,                                                      !- 100% Outdoor Air in Cooling
   5516   No,                                                      !- 100% Outdoor Air in Heating
   5517   0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   5518   0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
   5519   DesignDay,                                               !- Cooling Design Air Flow Method
   5520   0,                                                       !- Cooling Design Air Flow Rate {m3/s}
   5521   DesignDay,                                               !- Heating Design Air Flow Method
   5522   0,                                                       !- Heating Design Air Flow Rate {m3/s}
   5523   ZoneSum;                                                 !- System Outdoor Air Method
   5524 
   5525 AirLoopHVAC,
   5526   Furnace_DX_i_j_k_l,                                      !- Name
   5527   ,                                                        !- Controller List Name
   5528   Furnace_DX_i_j_k_l Availability Managers,                !- Availability Manager List Name
   5529   autosize,                                                !- Design Supply Air Flow Rate {m3/s}
   5530   Furnace_DX_i_j_k_l Branches,                             !- Branch List Name
   5531   ,                                                        !- Connector List Name
   5532   Furnace_DX_i_j_k_l Air Loop Inlet,                       !- Supply Side Inlet Node Name
   5533   Furnace_DX_i_j_k_l Return Air Outlet,                    !- Demand Side Outlet Node Name
   5534   Furnace_DX_i_j_k_l Supply Path Inlet,                    !- Demand Side Inlet Node Names
   5535   Furnace_DX_i_j_k_l Air Loop Outlet;                      !- Supply Side Outlet Node Names
   5536 
   5537 BranchList,
   5538   Furnace_DX_i_j_k_l Branches,                             !- Name
   5539   Furnace_DX_i_j_k_l Main Branch;                          !- Branch Name
   5540 
   5541 Branch,
   5542   Furnace_DX_i_j_k_l Main Branch,                          !- Name
   5543   autosize,                                                !- Maximum Flow Rate {m3/s}
   5544   ,                                                        !- Pressure Drop Curve Name
   5545   AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
   5546   Furnace_DX_i_j_k_l OA System,                            !- Component Name
   5547   Furnace_DX_i_j_k_l Air Loop Inlet,                       !- Component Inlet Node Name
   5548   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Component Outlet Node Name
   5549   Passive,                                                 !- Component Branch Control Type
   5550   AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
   5551   Furnace_DX_i_j_k_l Furnace with DX Cooling,              !- Component Name
   5552   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Component Inlet Node Name
   5553   Furnace_DX_i_j_k_l Air Loop Outlet,                      !- Component Outlet Node Name
   5554   Active;                                                  !- Component Branch Control Type
   5555 
   5556 AirLoopHVAC:SupplyPath,
   5557   Furnace_DX_i_j_k_l Supply Path,                          !- Name
   5558   Furnace_DX_i_j_k_l Supply Path Inlet,                    !- Supply Air Path Inlet Node Name
   5559   AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
   5560   Furnace_DX_i_j_k_l Zone Splitter;                        !- Component Name
   5561 
   5562 AirLoopHVAC:ZoneSplitter,
   5563   Furnace_DX_i_j_k_l Zone Splitter,                        !- Name
   5564   Furnace_DX_i_j_k_l Supply Path Inlet,                    !- Inlet Node Name
   5565   Main_Zone_i_j_k_l Zone Equip Inlet;                      !- Outlet Node Name
   5566 
   5567 AirLoopHVAC:ReturnPath,
   5568   Furnace_DX_i_j_k_l Return Path,                          !- Name
   5569   Furnace_DX_i_j_k_l Return Air Outlet,                    !- Return Air Path Outlet Node Name
   5570   AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
   5571   Furnace_DX_i_j_k_l Zone Mixer;                           !- Component Name
   5572 
   5573 AirLoopHVAC:ZoneMixer,
   5574   Furnace_DX_i_j_k_l Zone Mixer,                           !- Name
   5575   Furnace_DX_i_j_k_l Return Air Outlet,                    !- Outlet Node Name
   5576   Main_Zone_i_j_k_l Return Outlet;                         !- Inlet Node Name
   5577 
   5578 AvailabilityManagerAssignmentList,
   5579   Furnace_DX_i_j_k_l Availability Managers,                !- Name
   5580   AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
   5581   Furnace_DX_i_j_k_l Availability;                         !- Availability Manager Name
   5582 
   5583 AvailabilityManager:NightCycle,
   5584   Furnace_DX_i_j_k_l Availability,                         !- Name
   5585   HVACTemplate-Always 1,                                   !- Applicability Schedule Name
   5586   FanAvailSched,                                           !- Fan Schedule Name
   5587   CycleOnAny,                                              !- Control Type
   5588   0.2,                                                     !- Thermostat Tolerance {deltaC}
   5589   3600,                                                    !- Cycling run time {s}
   5590   ;                                                        !- Control Zone Name
   5591 
   5592 AirLoopHVAC:Unitary:Furnace:HeatCool,
   5593   Furnace_DX_i_j_k_l Furnace with DX Cooling,              !- Name
   5594   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5595   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Furnace inlet node name
   5596   Furnace_DX_i_j_k_l Air Loop Outlet,                      !- Furnace outlet node name
   5597   HVACTemplate:System:UnitaryFurnace_DX_i_j_k_lContinuousFanSchedule,  !- Fan Operating Mode Schedule Name
   5598   80,                                                      !- Maximum supply air temperature from furnace heater {C}
   5599   autosize,                                                !- Supply air volumetric flow rate during cooling operation {m3/s}
   5600   autosize,                                                !- Supply air volumetric flow rate during heating operation {m3/s}
   5601   autosize,                                                !- Supply air volumetric flow rate when no cooling or heating is needed {m3/s}
   5602   Main_Zone_i_j_k_l,                                       !- Controlling Zone or Thermostat Location
   5603   Fan:OnOff,                                               !- Supply Fan Object Type
   5604   Furnace_DX_i_j_k_l Supply Fan,                           !- Supply Fan Name
   5605   BlowThrough,                                             !- Fan Placement
   5606   Coil:Heating:Gas,                                        !- Heating Coil Object Type
   5607   Furnace_DX_i_j_k_l Heating Coil,                         !- Heating Coil Name
   5608   Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
   5609   Furnace_DX_i_j_k_l Cooling Coil,                         !- Cooling Coil Name
   5610   None,                                                    !- Dehumidification Control Type
   5611   ,                                                        !- Reheat Coil Object Type
   5612   ;                                                        !- Reheat Coil Name
   5613 
   5614 Coil:Heating:Gas,
   5615   Furnace_DX_i_j_k_l Heating Coil,                         !- Name
   5616   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5617   0.8,                                                     !- Gas Burner Efficiency
   5618   autosize,                                                !- Nominal Capacity of the Coil {W}
   5619   Furnace_DX_i_j_k_l Supply Fan Outlet,                    !- Air Inlet Node Name
   5620   Furnace_DX_i_j_k_l Heating Coil Outlet,                  !- Air Outlet Node Name
   5621   ,                                                        !- Coil Temp Setpoint Node
   5622   0.0,                                                     !- Parasitic Electric Load {W}
   5623   Furnace_DX_i_j_k_l Heating Coil PLF-FPLR,                !- Part load fraction correlation (function of part load ratio)
   5624   0;                                                       !- Parasitic Gas Load {W}
   5625 
   5626 Curve:Cubic,
   5627   Furnace_DX_i_j_k_l Heating Coil PLF-FPLR,                !- Name
   5628   0.8,                                                     !- Coefficient1 Constant
   5629   0.2,                                                     !- Coefficient2 x
   5630   0,                                                       !- Coefficient3 x**2
   5631   0,                                                       !- Coefficient4 x**3
   5632   0,                                                       !- Minimum Value of x
   5633   1;                                                       !- Maximum Value of x
   5634 
   5635 Coil:Cooling:DX:SingleSpeed,
   5636   Furnace_DX_i_j_k_l Cooling Coil,                         !- Name
   5637   HVACTemplate-Always 1,                                   !- Availability Schedule Name
   5638   autosize,                                                !- Rated Total Cooling Capacity {W}
   5639   autosize,                                                !- Gross Rated Sensible Heat Ratio
   5640   3,                                                       !- Rated COP
   5641   autosize,                                                !- Rated Air Flow Rate {m3/s}
   5642   ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
   5643   Furnace_DX_i_j_k_l Heating Coil Outlet,                  !- Air Inlet Node Name
   5644   Furnace_DX_i_j_k_l Air Loop Outlet,                      !- Air Outlet Node Name
   5645   Furnace_DX_i_j_k_l DX Coil Cap-FT,                       !- Total Cooling Capacity Function of Temperature Curve Name
   5646   Furnace_DX_i_j_k_l DX Coil Cap-FF,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
   5647   Furnace_DX_i_j_k_l DX Coil EIR-FT,                       !- Energy Input Ratio Function of Temperature Curve Name
   5648   Furnace_DX_i_j_k_l DX Coil EIR-FF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
   5649   Furnace_DX_i_j_k_l DX Coil PLF,                          !- Part Load Fraction Correlation Curve Name
   5650   0,                                                       !- Nominal Time for Condensate Removal to Begin
   5651   0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   5652   0,                                                       !- Maximum Cycling Rate
   5653   0,                                                       !- Latent Capacity Time Constant
   5654   Furnace_DX_i_j_k_l Cooling Coil Condenser Inlet,         !- Condenser Air Inlet Node Name
   5655   AirCooled,                                               !- Condenser Type
   5656   0,                                                       !- Evaporative Condenser Effectiveness
   5657   ,                                                        !- Evaporative Condenser Air Flow Rate
   5658   0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
   5659   0,                                                       !- Crankcase Heater Capacity
   5660   10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
   5661 
   5662 Curve:Biquadratic,
   5663 ! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
   5664   Furnace_DX_i_j_k_l DX Coil Cap-FT,                       !- Name
   5665   0.942587793,                                             !- Coefficient1 Constant
   5666   0.009543347,                                             !- Coefficient2 x
   5667   0.00068377,                                              !- Coefficient3 x**2
   5668   -0.011042676,                                            !- Coefficient4 y
   5669   0.000005249,                                             !- Coefficient5 y**2
   5670   -0.00000972,                                             !- Coefficient6 x*y
   5671   12.77778,                                                !- Minimum Value of x
   5672   23.88889,                                                !- Maximum Value of x
   5673   18.0,                                                    !- Minimum Value of y
   5674   46.11111;                                                !- Maximum Value of y
   5675 
   5676 Curve:Quadratic,
   5677 ! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
   5678   Furnace_DX_i_j_k_l DX Coil Cap-FF,                       !- Name
   5679   0.8,                                                     !- Coefficient1 Constant
   5680   0.2,                                                     !- Coefficient2 x
   5681   0,                                                       !- Coefficient3 x**2
   5682   0.5,                                                     !- Minimum Value of x
   5683   1.5;                                                     !- Maximum Value of x
   5684 
   5685 Curve:Biquadratic,
   5686 ! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
   5687   Furnace_DX_i_j_k_l DX Coil EIR-FT,                       !- Name
   5688   0.342414409,                                             !- Coefficient1 Constant
   5689   0.034885008,                                             !- Coefficient2 x
   5690   -0.0006237,                                              !- Coefficient3 x**2
   5691   0.004977216,                                             !- Coefficient4 y
   5692   0.000437951,                                             !- Coefficient5 y**2
   5693   -0.000728028,                                            !- Coefficient6 x*y
   5694   12.77778,                                                !- Minimum Value of x
   5695   23.88889,                                                !- Maximum Value of x
   5696   18.0,                                                    !- Minimum Value of y
   5697   46.11111;                                                !- Maximum Value of y
   5698 
   5699 Curve:Quadratic,
   5700 ! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
   5701   Furnace_DX_i_j_k_l DX Coil EIR-FF,                       !- Name
   5702   1.1552,                                                  !- Coefficient1 Constant
   5703   -0.1808,                                                 !- Coefficient2 x
   5704   0.0256,                                                  !- Coefficient3 x**2
   5705   0.5,                                                     !- Minimum Value of x
   5706   1.5;                                                     !- Maximum Value of x
   5707 
   5708 Curve:Quadratic,
   5709 ! PLF = l.- Cd(1.-PLR) where Cd = 0.15
   5710   Furnace_DX_i_j_k_l DX Coil PLF,                          !- Name
   5711   0.85,                                                    !- Coefficient1 Constant
   5712   0.15,                                                    !- Coefficient2 x
   5713   0,                                                       !- Coefficient3 x**2
   5714   0,                                                       !- Minimum Value of x
   5715   1;                                                       !- Maximum Value of x
   5716 
   5717 OutdoorAir:Node,
   5718   Furnace_DX_i_j_k_l Cooling Coil Condenser Inlet,         !- Name
   5719   -1;                                                      !- Height Above Ground
   5720 
   5721 Fan:OnOff,
   5722   Furnace_DX_i_j_k_l Supply Fan,                           !- Name
   5723   FanAvailSched,                                           !- Availability Schedule Name
   5724   0.7,                                                     !- Fan Efficiency
   5725   600,                                                     !- Pressure Rise {Pa}
   5726   autosize,                                                !- Maximum Flow Rate {m3/s}
   5727   0.9,                                                     !- Motor Efficiency
   5728   1,                                                       !- Motor in Airstream Fraction
   5729   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Air Inlet Node Name
   5730   Furnace_DX_i_j_k_l Supply Fan Outlet;                    !- Air Outlet Node Name
   5731 
   5732 OutdoorAir:NodeList,
   5733   Furnace_DX_i_j_k_l Outside Air Inlet;                    !- Node or NodeList Name 1
   5734 
   5735 AirLoopHVAC:OutdoorAirSystem,
   5736   Furnace_DX_i_j_k_l OA System,                            !- Name
   5737   Furnace_DX_i_j_k_l OA System Controllers,                !- Controller List Name
   5738   Furnace_DX_i_j_k_l OA System Equipment,                  !- Outdoor Air Equipment List Name
   5739   Furnace_DX_i_j_k_l Availability Managers;                !- Availability Manager List Name
   5740 
   5741 AirLoopHVAC:ControllerList,
   5742   Furnace_DX_i_j_k_l OA System Controllers,                !- Name
   5743   Controller:OutdoorAir,                                   !- Controller Object Type
   5744   Furnace_DX_i_j_k_l OA Controller;                        !- Controller Name
   5745 
   5746 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   5747   Furnace_DX_i_j_k_l OA System Equipment,                  !- Name
   5748   OutdoorAir:Mixer,                                        !- Component Object Type
   5749   Furnace_DX_i_j_k_l OA Mixing Box;                        !- Component Name
   5750 
   5751 OutdoorAir:Mixer,
   5752   Furnace_DX_i_j_k_l OA Mixing Box,                        !- Name
   5753   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Mixed Air Node Name
   5754   Furnace_DX_i_j_k_l Outside Air Inlet,                    !- Outside Air Stream Node Name
   5755   Furnace_DX_i_j_k_l Relief Air Outlet,                    !- Relief Air Stream Node Name
   5756   Furnace_DX_i_j_k_l Air Loop Inlet;                       !- Return Air Stream Node Name
   5757 
   5758 SetpointManager:SingleZone:Reheat,
   5759   Furnace_DX_i_j_k_l Supply Air Temp Manager,              !- Name
   5760   Temperature,                                             !- Control Variable
   5761   13,                                                      !- minimum supply air temperature {C}
   5762   45,                                                      !- maximum supply air temperature {C}
   5763   Main_Zone_i_j_k_l,                                       !- Control Zone Name
   5764   Main_Zone_i_j_k_l Zone Air Node,                         !- Zone Node Name
   5765   Main_Zone_i_j_k_l Zone Equip Inlet,                      !- Zone Inlet Node Name
   5766   Furnace_DX_i_j_k_l Air Loop Outlet;                      !- Setpoint Node or NodeList Name
   5767 
   5768 SetpointManager:MixedAir,
   5769   Furnace_DX_i_j_k_l Cooling Coil Air Temp Manager,        !- Name
   5770   Temperature,                                             !- Control Variable
   5771   Furnace_DX_i_j_k_l Air Loop Outlet,                      !- Reference Setpoint Node Name
   5772   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Fan Inlet Node Name
   5773   Furnace_DX_i_j_k_l Supply Fan Outlet,                    !- Fan Outlet Node Name
   5774   Furnace_DX_i_j_k_l Mixed Air Outlet;                     !- Setpoint Node or NodeList Name
   5775 
   5776 Controller:OutdoorAir,
   5777   Furnace_DX_i_j_k_l OA Controller,                        !- Name
   5778   Furnace_DX_i_j_k_l Relief Air Outlet,                    !- Relief Air Outlet Node Name
   5779   Furnace_DX_i_j_k_l Air Loop Inlet,                       !- Return Air Node Name
   5780   Furnace_DX_i_j_k_l Mixed Air Outlet,                     !- Mixed Air Node Name
   5781   Furnace_DX_i_j_k_l Outside Air Inlet,                    !- Actuator Node Name
   5782   autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
   5783   autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
   5784   DifferentialDryBulb,                                     !- Economizer Control Type
   5785   ModulateFlow,                                            !- Economizer Control Action Type
   5786   19,                                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   5787   ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
   5788   ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
   5789   ,                                                        !- Electronic Enthalpy Limit Curve Name
   5790   4,                                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   5791   NoLockout,                                               !- Lockout Type
   5792   FixedMinimum,                                            !- Minimum Limit Type
   5793   Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
   5794   ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
   5795   ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
   5796   ;                                                        !- Mechanical Ventilation Controller Name
   5797 
   5798 Site:GroundTemperature:BuildingSurface,
   5799   20.03,                                                   !- January Ground Temperature
   5800   20.03,                                                   !- February Ground Temperature
   5801   20.13,                                                   !- March Ground Temperature
   5802   20.30,                                                   !- April Ground Temperature
   5803   20.43,                                                   !- May Ground Temperature
   5804   20.52,                                                   !- June Ground Temperature
   5805   20.62,                                                   !- July Ground Temperature
   5806   20.77,                                                   !- August Ground Temperature
   5807   20.78,                                                   !- September Ground Temperature
   5808   20.55,                                                   !- October Ground Temperature
   5809   20.44,                                                   !- November Ground Temperature
   5810   20.20;                                                   !- December Ground Temperature
   5811 
   5812 Output:PreprocessorMessage,
   5813   ExpandObjects,                                           !- Preprocessor Name
   5814   Warning,                                                 !- Error Severity
   5815   Cannot find Energy+.idd as specified in Energy+.ini.;    !- message line
   5816 
   5817 Output:PreprocessorMessage,
   5818   ExpandObjects,                                           !- Preprocessor Name
   5819   Warning,                                                 !- Error Severity
   5820   Since the Energy+.IDD file cannot be read no range or choice checking was,  !- message line
   5821   performed.;                                              !- message line
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          24
  Maximum number of Numeric IDF Args=          16
  Number of IDF "Lines"=         488
  Number of Defaulted Fields=          47
  Number of Fields with Defaults=        1040
  Number of Autosized Fields=         112
  Number of Autosizable Fields =         136
  Number of Autocalculated Fields=          16
  Number of Autocalculatable Fields =         158
 Getting object=OUTPUT:PREPROCESSORMESSAGE
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:LIST
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:CUBIC
 Getting object=CURVE:QUADRATIC
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=OUTPUT:VARIABLE
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:CONSTANT
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=COMPLIANCE:BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SINGLEZONE:REHEAT
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=AIRTERMINAL:SINGLEDUCT:UNCONTROLLED
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL
 Getting object=FAN:ONOFF
 Getting object=COIL:HEATING:GAS
 Getting object=COIL:COOLING:DX:SINGLESPEED
 Getting object=OUTPUT:METER:METERFILEONLY
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 MonthlyInputCount=           2
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=          11
 sizeMonthlyFieldSetInput=          50
 MonthlyTablesCount=          16
 MonthlyColumnsCount=          88
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          62
 sizeColumnTag=         400
 numColumnTag=         389
 sizeTableEntry=        2800
 numTableEntry=        2786
 sizeCompSizeTableEntry=         200
 numCompSizeTableEntry=         136
 NumOfRVariable=        9753
 NumOfRVariable(Total)=        9753
 NumOfRVariable(Actual)=         144
 NumOfRVariable(Summed)=         110
 NumOfRVariable(Meter)=         102
 NumOfIVariable=         593
 NumOfIVariable(Total)=         593
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          81
 NumVarMeterArrays=         102
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           2
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           9
 MaxConsideredOutputVariables=           9
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           0
 maxEMSInternalVarsAvailable=           0
 NumOfNodeConnections=         344
 MaxNumOfNodeConnections=        1000
