<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> LBuildingAppGPar San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2015-05-11
  15:54:21 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-64 8.1.0.009, YMD=2015.05.11 15:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>LBuildingAppGPar</b></p>
<p>Environment: <b>San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2015-05-11
  15:54:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      226.96</td>
    <td align="right">      232.69</td>
    <td align="right">      232.69</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      226.96</td>
    <td align="right">      232.69</td>
    <td align="right">      232.69</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      532.92</td>
    <td align="right">      546.37</td>
    <td align="right">      546.37</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      532.92</td>
    <td align="right">      546.37</td>
    <td align="right">      546.37</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      975.39</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      975.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       84.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      137.73</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">       84.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">0</td>
    <td align="right">       44.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       87.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        8.54</td>
    <td align="right">       91.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       45.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      141.20</td>
    <td align="right">       91.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       87.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        8.54</td>
    <td align="right">       91.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       45.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      141.20</td>
    <td align="right">       91.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      137.73</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      137.73</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      137.73</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      137.73</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       72.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2786.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_A_B_G_L">MAIN_ZONE_A_B_G_L</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_B_C_H_G">MAIN_ZONE_B_C_H_G</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_C_D_I_H">MAIN_ZONE_C_D_I_H</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_D_E_J_I">MAIN_ZONE_D_E_J_I</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_E_F_K_J">MAIN_ZONE_E_F_K_J</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_L_K_F_A">MAIN_ZONE_L_K_F_A</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_G_H_I_L">MAIN_ZONE_G_H_I_L</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_ZONE_I_J_K_L">MAIN_ZONE_I_J_K_L</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_A_B_G_L">MAIN_ZONE_A_B_G_L</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_B_C_H_G">MAIN_ZONE_B_C_H_G</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_C_D_I_H">MAIN_ZONE_C_D_I_H</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_D_E_J_I">MAIN_ZONE_D_E_J_I</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_E_F_K_J">MAIN_ZONE_E_F_K_J</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_L_K_F_A">MAIN_ZONE_L_K_F_A</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_G_H_I_L">MAIN_ZONE_G_H_I_L</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_ZONE_I_J_K_L">MAIN_ZONE_I_J_K_L</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-64 8.1.0.009, YMD=2015.05.11 15:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      483.05</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      483.05</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       37.62</td>
    <td align="right">        8.36</td>
    <td align="right">       15.33</td>
    <td align="right">        2.79</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.79</td>
    <td align="right">        9.00</td>
    <td align="right">       10.31</td>
    <td align="right">        3.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.79</td>
    <td align="right">        9.00</td>
    <td align="right">       10.31</td>
    <td align="right">        3.00</td>
    <td align="right">        7.50</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      483.05</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      483.05</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
    <td align="right">       92.89</td>
    <td align="right">      148.63</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       37.62</td>
    <td align="right">        8.36</td>
    <td align="right">       15.33</td>
    <td align="right">        2.79</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.79</td>
    <td align="right">        9.00</td>
    <td align="right">       10.31</td>
    <td align="right">        3.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.79</td>
    <td align="right">        9.00</td>
    <td align="right">       10.31</td>
    <td align="right">        3.00</td>
    <td align="right">        7.50</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      975.39</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">      202.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      615.80</td>
    <td align="right">        1.00</td>
    <td align="right">      148.63</td>
    <td align="right">       11.15</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.64</td>
    <td align="right">        1.00</td>
    <td align="right">       46.45</td>
    <td align="right">        4.18</td>
    <td align="right">      5.5212</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">      153.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      467.16</td>
    <td align="right">        1.00</td>
    <td align="right">      102.18</td>
    <td align="right">        9.75</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">       69.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.35</td>
    <td align="right">        1.00</td>
    <td align="right">       46.45</td>
    <td align="right">        4.18</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.64</td>
    <td align="right">        1.00</td>
    <td align="right">       46.45</td>
    <td align="right">        5.57</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">      118.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.99</td>
    <td align="right">        1.00</td>
    <td align="right">       92.89</td>
    <td align="right">        2.79</td>
    <td align="right">      5.5212</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">      222.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      679.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">      111.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      975.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2972.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      483.05</td>
    <td align="right">       37.62</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      975.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2972.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      483.05</td>
    <td align="right">       37.62</td>
    <td align="right">      5.5213</td>
    <td align="right">       23.22</td>
    <td align="right">      2.3662</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    25903.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2167.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     5385.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2308.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      591.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    10452.81</td>
    <td align="right">    25903.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    25903.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2167.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">     5385.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">0</td>
    <td align="right">     2308.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      591.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       96.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      268.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      140.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      436.19</td>
    <td align="right">       96.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       99.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      275.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      144.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       25.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      447.20</td>
    <td align="right">       99.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       99.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      275.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      144.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       25.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      447.20</td>
    <td align="right">       99.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">      -17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">       31.50</td>
    <td align="right">       10.70</td>
    <td align="right">       23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">FACEBRKINS4LWCONCBLKGYP_R-17</td>
    <td align="right">        0.07</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">      148.63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_A_B_G_L</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">      202.04</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_A_B_G_L</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">      202.04</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_B_C</td>
    <td align="right">FACEBRKINS4LWCONCBLKGYP_R-17</td>
    <td align="right">        0.07</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_B_C_H_G</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">       48.77</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_B_C_H_G</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">       48.77</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">FACEBRKINS4LWCONCBLKGYP_R-17</td>
    <td align="right">        0.07</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">      102.18</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_C_D_I_H</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">      153.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_C_D_I_H</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">      153.28</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_D_E</td>
    <td align="right">FACEBRKINS4LWCONCBLKGYP_R-17</td>
    <td align="right">        0.07</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_D_E_J_I</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">       69.67</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_D_E_J_I</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">       69.67</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_E_F</td>
    <td align="right">FACEBRKINS4LWCONCBLKGYP_R-17</td>
    <td align="right">        0.07</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_E_F_K_J</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">       48.77</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_E_F_K_J</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">       48.77</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_F_A</td>
    <td align="right">FACEBRKINS4LWCONCBLKGYP_R-17</td>
    <td align="right">        0.07</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">       92.89</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_L_K_F_A</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">      118.44</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_L_K_F_A</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">      118.44</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_G_H_I_L</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">      222.95</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_G_H_I_L</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">      222.95</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION_MAIN_ZONE_I_J_K_L</td>
    <td align="right">BOTFLOORCONSTRUCTION</td>
    <td align="right">        0.35</td>
    <td align="right">       3.998</td>
    <td align="right">      11.352</td>
    <td align="right">      111.47</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFABOVE_MAIN_ZONE_I_J_K_L</td>
    <td align="right">SLAGFELTINS6LWCONCGAPACOTILE_R-21</td>
    <td align="right">        0.45</td>
    <td align="right">       0.190</td>
    <td align="right">       0.195</td>
    <td align="right">      111.47</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_1</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_2</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_3</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_4</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_5</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_6</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_7</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_8</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_B_C_1_1</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_B_C</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_B_C_1_2</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_B_C</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_B_C_1_3</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_B_C</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_1</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_2</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_3</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_4</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_5</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_6</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_7</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_D_E_1_1</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_D_E</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_D_E_1_2</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_D_E</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_D_E_1_3</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_D_E</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_1</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_E_F</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_2</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_E_F</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_3</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_E_F</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_4</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_E_F</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_F_A_1_1</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_F_A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_F_A_1_2</td>
    <td align="right">WINLIB_2003</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        1.39</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_EXTWALL_F_A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.62</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.36</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.26</td>
    <td align="right">       3.058</td>
    <td align="right">       0.700</td>
    <td align="right">       0.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_A_B_1_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_B_C_1_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_B_C_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_B_C_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_C_D_1_7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_D_E_1_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_D_E_1_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_D_E_1_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_E_F_1_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_F_A_1_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_WINDOW_F_A_1_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L_LITE</td>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">      5.5213</td>
    <td align="right">      202.04</td>
    <td align="right">     1115.54</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.59</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G_LITE</td>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">      5.5212</td>
    <td align="right">       48.77</td>
    <td align="right">      269.27</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H_LITE</td>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">      5.5213</td>
    <td align="right">      153.28</td>
    <td align="right">      846.27</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.34</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I_LITE</td>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">      5.5213</td>
    <td align="right">       69.67</td>
    <td align="right">      384.67</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J_LITE</td>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">      5.5213</td>
    <td align="right">       48.77</td>
    <td align="right">      269.27</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A_LITE</td>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">      5.5212</td>
    <td align="right">      118.44</td>
    <td align="right">      653.94</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.31</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L_LITE</td>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">      5.5213</td>
    <td align="right">      222.95</td>
    <td align="right">     1230.94</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L_LITE</td>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">      5.5213</td>
    <td align="right">      111.47</td>
    <td align="right">      615.47</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS_OFFICE_SCH</td>
    <td align="right">       84.00</td>
    <td align="right">      168.00</td>
    <td align="right">       84.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.5213</td>
    <td align="right">      975.39</td>
    <td align="right">     5385.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.92</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4073.88</td>
    <td align="right">     2792.21</td>
    <td align="right">     1281.68</td>
    <td align="right">        0.69</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1103.93</td>
    <td align="right">      746.35</td>
    <td align="right">      357.58</td>
    <td align="right">        0.68</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2896.79</td>
    <td align="right">     1967.55</td>
    <td align="right">      929.24</td>
    <td align="right">        0.68</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1325.50</td>
    <td align="right">      896.15</td>
    <td align="right">      429.35</td>
    <td align="right">        0.68</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1320.14</td>
    <td align="right">      986.15</td>
    <td align="right">      333.99</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2107.99</td>
    <td align="right">     1425.18</td>
    <td align="right">      682.81</td>
    <td align="right">        0.68</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2479.57</td>
    <td align="right">     1676.40</td>
    <td align="right">      803.17</td>
    <td align="right">        0.68</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1260.57</td>
    <td align="right">      852.25</td>
    <td align="right">      408.32</td>
    <td align="right">        0.68</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      3941.5</td>
    <td align="right">2.65</td>
    <td align="right">9.03</td>
    <td align="right">9.59</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1069.4</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2805.0</td>
    <td align="right">2.65</td>
    <td align="right">9.05</td>
    <td align="right">9.62</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1284.0</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1266.9</td>
    <td align="right">2.57</td>
    <td align="right">8.77</td>
    <td align="right">9.31</td>
    <td align="right">9.03</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2042.0</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      2402.0</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      1221.1</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.63</td>
    <td align="right">9.52</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9139.04</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2418.78</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6897.20</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3124.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2509.94</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5120.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7680.47</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L HEATING COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3867.58</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.17</td>
    <td align="right">      145.96</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.04</td>
    <td align="right">       38.10</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.12</td>
    <td align="right">      101.27</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.05</td>
    <td align="right">       45.75</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.07</td>
    <td align="right">       58.75</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.08</td>
    <td align="right">       72.76</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.10</td>
    <td align="right">       85.59</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.05</td>
    <td align="right">       43.51</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Zone Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">     1741.90</td>
    <td align="right">     2090.28</td>
    <td align="right">       10.35</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">      229.52</td>
    <td align="right">      275.42</td>
    <td align="right">        5.65</td>
    <td align="right">       0.019</td>
    <td align="right">       0.022</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01028</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">     1111.80</td>
    <td align="right">     1334.16</td>
    <td align="right">        8.70</td>
    <td align="right">       0.091</td>
    <td align="right">       0.109</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00952</td>
    <td align="right">       27.43</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">      224.13</td>
    <td align="right">      268.95</td>
    <td align="right">        3.86</td>
    <td align="right">       0.018</td>
    <td align="right">       0.028</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01242</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">      701.21</td>
    <td align="right">      841.45</td>
    <td align="right">       17.25</td>
    <td align="right">       0.057</td>
    <td align="right">       0.069</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       27.43</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">      308.67</td>
    <td align="right">      370.40</td>
    <td align="right">        3.13</td>
    <td align="right">       0.025</td>
    <td align="right">       0.048</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01427</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">       92.68</td>
    <td align="right">      111.22</td>
    <td align="right">        0.50</td>
    <td align="right">       0.008</td>
    <td align="right">       0.091</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01932</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01459</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">       31.50</td>
    <td align="right">     0.01459</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">     4342.11</td>
    <td align="right">     5210.53</td>
    <td align="right">       25.79</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00805</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">     1228.05</td>
    <td align="right">     1473.66</td>
    <td align="right">       30.22</td>
    <td align="right">       0.037</td>
    <td align="right">       0.044</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00804</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">     3263.68</td>
    <td align="right">     3916.42</td>
    <td align="right">       25.55</td>
    <td align="right">       0.098</td>
    <td align="right">       0.118</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00805</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">     1474.53</td>
    <td align="right">     1769.44</td>
    <td align="right">       25.40</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00805</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">     1305.15</td>
    <td align="right">     1566.18</td>
    <td align="right">       32.11</td>
    <td align="right">       0.039</td>
    <td align="right">       0.047</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00804</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">     2345.00</td>
    <td align="right">     2814.00</td>
    <td align="right">       23.76</td>
    <td align="right">       0.071</td>
    <td align="right">       0.085</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00805</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">     2758.36</td>
    <td align="right">     3310.03</td>
    <td align="right">       14.85</td>
    <td align="right">       0.083</td>
    <td align="right">       0.100</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">     1402.30</td>
    <td align="right">     1682.77</td>
    <td align="right">       15.10</td>
    <td align="right">       0.042</td>
    <td align="right">       0.051</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.08</td>
    <td align="right">        0.17</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.02</td>
    <td align="right">        0.04</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        0.12</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.02</td>
    <td align="right">        0.07</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.05</td>
    <td align="right">        0.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">     2506.50</td>
    <td align="right">     8759.00</td>
    <td align="right">     2506.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">     2736.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     2736.75</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">     2571.50</td>
    <td align="right">     8743.25</td>
    <td align="right">     2566.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">     2604.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2604.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">     2742.50</td>
    <td align="right">     8589.50</td>
    <td align="right">     2696.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">     2385.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2385.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">     2359.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2359.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">     2349.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2349.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2829.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     2786.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">       31.00</td>
    <td align="right">        0.50</td>
    <td align="right">       31.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       72.25</td>
    <td align="right">        0.50</td>
    <td align="right">       72.25</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">        3.88</td>
    <td align="right">        8.70</td>
    <td align="right">      615.80</td>
    <td align="right">       0.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">        0.94</td>
    <td align="right">        2.10</td>
    <td align="right">      148.64</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">        2.94</td>
    <td align="right">        6.60</td>
    <td align="right">      467.16</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">        1.34</td>
    <td align="right">        3.00</td>
    <td align="right">      212.35</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">        0.94</td>
    <td align="right">        2.10</td>
    <td align="right">      148.64</td>
    <td align="right">       0.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">        2.27</td>
    <td align="right">        5.10</td>
    <td align="right">      360.99</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">        4.28</td>
    <td align="right">        9.60</td>
    <td align="right">      679.50</td>
    <td align="right">       0.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">        2.14</td>
    <td align="right">        4.80</td>
    <td align="right">      339.75</td>
    <td align="right">       0.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">        3.88</td>
    <td align="right">        8.70</td>
    <td align="right">      615.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">        0.94</td>
    <td align="right">        2.10</td>
    <td align="right">      148.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">        2.94</td>
    <td align="right">        6.60</td>
    <td align="right">      467.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">        1.34</td>
    <td align="right">        3.00</td>
    <td align="right">      212.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">        0.94</td>
    <td align="right">        2.10</td>
    <td align="right">      148.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">        2.27</td>
    <td align="right">        5.10</td>
    <td align="right">      360.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">        4.28</td>
    <td align="right">        9.60</td>
    <td align="right">      679.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">        2.14</td>
    <td align="right">        4.80</td>
    <td align="right">      339.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           8</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           8</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          16</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          27</td>
    <td align="right">          27</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         488</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">          47</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1040</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         112</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         136</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      129.40</td>
    <td align="right">     1538.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7693.36</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_A_B_G_L</td>
    <td align="right">       26.80</td>
    <td align="right">      318.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1593.63</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       84.92</td>
    <td align="right">      769.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5385.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_A_B_G_L</td>
    <td align="right">       17.59</td>
    <td align="right">      159.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1115.54</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       84.92</td>
    <td align="right">      769.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5385.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_B_C_H_G</td>
    <td align="right">        6.47</td>
    <td align="right">       76.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      384.67</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_B_C_H_G</td>
    <td align="right">        4.25</td>
    <td align="right">       38.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      269.27</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_C_D_I_H</td>
    <td align="right">       20.33</td>
    <td align="right">      241.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1208.96</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_C_D_I_H</td>
    <td align="right">       13.34</td>
    <td align="right">      120.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      846.27</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_D_E_J_I</td>
    <td align="right">        9.24</td>
    <td align="right">      109.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      549.53</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_D_E_J_I</td>
    <td align="right">        6.07</td>
    <td align="right">       54.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      384.67</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_E_F_K_J</td>
    <td align="right">        6.47</td>
    <td align="right">       76.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      384.67</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_E_F_K_J</td>
    <td align="right">        4.25</td>
    <td align="right">       38.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      269.27</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_L_K_F_A</td>
    <td align="right">       15.71</td>
    <td align="right">      186.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      934.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_L_K_F_A</td>
    <td align="right">       10.31</td>
    <td align="right">       93.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      653.94</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_G_H_I_L</td>
    <td align="right">       29.58</td>
    <td align="right">      351.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1758.48</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_G_H_I_L</td>
    <td align="right">       19.41</td>
    <td align="right">      175.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1230.94</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_ZONE_I_J_K_L</td>
    <td align="right">       14.79</td>
    <td align="right">      175.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      879.24</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_ZONE_I_J_K_L</td>
    <td align="right">        9.70</td>
    <td align="right">       87.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      615.47</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       44.48</td>
    <td align="right">      769.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2308.01</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_A_B_G_L</td>
    <td align="right">        9.21</td>
    <td align="right">      159.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      478.09</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">0:InteriorEquipment:Electricity</td>
    <td align="right">       44.48</td>
    <td align="right">      769.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2308.01</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_B_C_H_G</td>
    <td align="right">        2.22</td>
    <td align="right">       38.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.40</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_C_D_I_H</td>
    <td align="right">        6.99</td>
    <td align="right">      120.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      362.69</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_D_E_J_I</td>
    <td align="right">        3.18</td>
    <td align="right">       54.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      164.86</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_E_F_K_J</td>
    <td align="right">        2.22</td>
    <td align="right">       38.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.40</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_L_K_F_A</td>
    <td align="right">        5.40</td>
    <td align="right">       93.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      280.26</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_G_H_I_L</td>
    <td align="right">       10.17</td>
    <td align="right">      175.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      527.54</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_ZONE_I_J_K_L</td>
    <td align="right">        5.08</td>
    <td align="right">       87.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      263.77</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      137.73</td>
    <td align="right">     1538.67</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    10452.81</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2759.45</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      591.70</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      591.70</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2167.75</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25903.05</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25903.05</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25903.05</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      102.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38804.98</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19606.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_A_B_G_L</td>
    <td align="right">        8.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4384.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19606.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_A_B_G_L</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4384.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3937.25</td>
    <td align="right">06-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_A_B_G_L</td>
    <td align="right">        2.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1374.86</td>
    <td align="right">03-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_B_C_H_G</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1314.85</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_B_C_H_G</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1314.85</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_B_C_H_G</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      213.72</td>
    <td align="right">12-JUN-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_C_D_I_H</td>
    <td align="right">        6.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3332.78</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_C_D_I_H</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3332.78</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_C_D_I_H</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      857.68</td>
    <td align="right">03-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_D_E_J_I</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1666.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_D_E_J_I</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1666.89</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_D_E_J_I</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      257.91</td>
    <td align="right">23-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_E_F_K_J</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1227.32</td>
    <td align="right">09-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_E_F_K_J</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1218.95</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_E_F_K_J</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      558.11</td>
    <td align="right">03-AUG-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_L_K_F_A</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2186.35</td>
    <td align="right">23-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_L_K_F_A</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2186.35</td>
    <td align="right">23-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_L_K_F_A</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      546.18</td>
    <td align="right">06-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_G_H_I_L</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3861.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_G_H_I_L</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3861.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_G_H_I_L</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      829.72</td>
    <td align="right">29-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_ZONE_I_J_K_L</td>
    <td align="right">        4.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1968.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_ZONE_I_J_K_L</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1968.25</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_ZONE_I_J_K_L</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      429.43</td>
    <td align="right">24-NOV-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">       62.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19198.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       60.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19198.42</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6223.12</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">       6.007</td>
    <td align="right">      -2.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.008</td>
    <td align="right">      17.590</td>
    <td align="right">       9.214</td>
    <td align="right">      22.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.427</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">       2.221</td>
    <td align="right">      -0.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.200</td>
    <td align="right">       4.246</td>
    <td align="right">       2.224</td>
    <td align="right">       2.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.569</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">       4.305</td>
    <td align="right">      -2.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.793</td>
    <td align="right">      13.344</td>
    <td align="right">       6.990</td>
    <td align="right">      17.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.459</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.360</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">       2.931</td>
    <td align="right">      -0.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.145</td>
    <td align="right">       6.065</td>
    <td align="right">       3.177</td>
    <td align="right">       2.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.694</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">       1.272</td>
    <td align="right">      -1.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.129</td>
    <td align="right">       4.246</td>
    <td align="right">       2.224</td>
    <td align="right">      10.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.145</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">       3.108</td>
    <td align="right">      -1.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.303</td>
    <td align="right">      10.311</td>
    <td align="right">       5.401</td>
    <td align="right">       6.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.440</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">       6.870</td>
    <td align="right">      -1.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.046</td>
    <td align="right">      19.409</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.304</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">       3.705</td>
    <td align="right">      -0.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.030</td>
    <td align="right">       9.705</td>
    <td align="right">       5.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.011</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      30.417</td>
    <td align="right">      -9.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      43.654</td>
    <td align="right">      84.916</td>
    <td align="right">      44.480</td>
    <td align="right">      62.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -238.950</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">03-AUG-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1374.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      605.00</td>
    <td align="right">     1115.54</td>
    <td align="right">      478.09</td>
    <td align="right">     5423.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6247.77</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">30-JUN-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -232.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.02</td>
    <td align="right">      269.27</td>
    <td align="right">      115.40</td>
    <td align="right">      429.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -727.60</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">03-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -919.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.30</td>
    <td align="right">      846.27</td>
    <td align="right">      362.69</td>
    <td align="right">     5417.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6175.66</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -337.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.60</td>
    <td align="right">      384.67</td>
    <td align="right">      164.86</td>
    <td align="right">      409.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -829.70</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">03-AUG-09:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -558.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.03</td>
    <td align="right">      269.27</td>
    <td align="right">      115.40</td>
    <td align="right">     2352.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2325.07</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">06-JAN-15:38</td>
    <td align="right">        0.00</td>
    <td align="right">     -759.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.03</td>
    <td align="right">      653.94</td>
    <td align="right">      280.26</td>
    <td align="right">      469.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1022.11</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">21-MAR-17:53</td>
    <td align="right">        0.00</td>
    <td align="right">    -1202.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      711.59</td>
    <td align="right">     1230.94</td>
    <td align="right">      527.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1267.22</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">29-NOV-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">     -598.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      355.79</td>
    <td align="right">      615.47</td>
    <td align="right">      263.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -636.58</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-SEP-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3937.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3061.13</td>
    <td align="right">     5385.35</td>
    <td align="right">     2308.01</td>
    <td align="right">     1007.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -361.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7463.10</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">     9174.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.66</td>
    <td align="right">      159.36</td>
    <td align="right">      159.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -438.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9092.13</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">     2425.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.30</td>
    <td align="right">       38.47</td>
    <td align="right">       38.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2352.20</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">     6922.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.66</td>
    <td align="right">      120.90</td>
    <td align="right">      120.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6811.35</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">     3136.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.11</td>
    <td align="right">       54.95</td>
    <td align="right">       54.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3097.94</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">     2518.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.26</td>
    <td align="right">       38.47</td>
    <td align="right">       38.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -214.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2389.84</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">     5140.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.46</td>
    <td align="right">       93.42</td>
    <td align="right">       93.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5237.76</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     7336.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.56</td>
    <td align="right">      175.85</td>
    <td align="right">      175.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7728.95</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     3726.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">       87.92</td>
    <td align="right">       87.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3922.75</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">    40379.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.18</td>
    <td align="right">      769.34</td>
    <td align="right">      769.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1335.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40762.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      975.39</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L</td>
    <td align="right">      202.04</td>
    <td align="right">      202.04</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G</td>
    <td align="right">       48.77</td>
    <td align="right">       48.77</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H</td>
    <td align="right">      153.28</td>
    <td align="right">      153.28</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I</td>
    <td align="right">       69.67</td>
    <td align="right">       69.67</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J</td>
    <td align="right">       48.77</td>
    <td align="right">       48.77</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A</td>
    <td align="right">      118.44</td>
    <td align="right">      118.44</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L</td>
    <td align="right">      222.95</td>
    <td align="right">      222.95</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L</td>
    <td align="right">      111.47</td>
    <td align="right">      111.47</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      975.39</td>
    <td align="right">      975.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       72.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       72.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       84.92</td>
    <td align="right">     5385.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.24</td>
    <td align="right">    25903.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.58</td>
    <td align="right">     2167.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        7.75</td>
    <td align="right">      591.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       44.48</td>
    <td align="right">     2308.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (process)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      137.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       89.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       44.48</td>
    <td align="right">      137.73</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       89.24</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       44.48</td>
    <td align="right">      226.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       87.06</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      141.20</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       91.49</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       91.49</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       37.41</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       39.32</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_A_B_G_L AIR TERMINAL</td>
    <td align="right">    0.170286</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_B_C_H_G AIR TERMINAL</td>
    <td align="right">    0.044455</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_C_D_I_H AIR TERMINAL</td>
    <td align="right">    0.118145</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_D_E_J_I AIR TERMINAL</td>
    <td align="right">    0.053378</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_E_F_K_J AIR TERMINAL</td>
    <td align="right">    0.068546</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_L_K_F_A AIR TERMINAL</td>
    <td align="right">    0.084889</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_G_H_I_L AIR TERMINAL</td>
    <td align="right">    0.099852</td>
  </tr>
  <tr>
    <td align="right">MAIN_ZONE_I_J_K_L AIR TERMINAL</td>
    <td align="right">    0.050763</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Branch</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Branch-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L MAIN BRANCH</td>
    <td align="right">    0.170286</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G MAIN BRANCH</td>
    <td align="right">    0.044455</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H MAIN BRANCH</td>
    <td align="right">    0.118145</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I MAIN BRANCH</td>
    <td align="right">    0.053378</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J MAIN BRANCH</td>
    <td align="right">    0.068546</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A MAIN BRANCH</td>
    <td align="right">    0.084889</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L MAIN BRANCH</td>
    <td align="right">    0.099852</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L MAIN BRANCH</td>
    <td align="right">    0.050763</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L</td>
    <td align="right">    0.170286</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G</td>
    <td align="right">    0.044455</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H</td>
    <td align="right">    0.118145</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I</td>
    <td align="right">    0.053378</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J</td>
    <td align="right">    0.068546</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A</td>
    <td align="right">    0.084889</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L</td>
    <td align="right">    0.099852</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L</td>
    <td align="right">    0.050763</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L OA CONTROLLER</td>
    <td align="right">    0.170286</td>
    <td align="right">    0.082128</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G OA CONTROLLER</td>
    <td align="right">    0.044455</td>
    <td align="right">    0.019824</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H OA CONTROLLER</td>
    <td align="right">    0.118145</td>
    <td align="right">    0.062304</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I OA CONTROLLER</td>
    <td align="right">    0.053378</td>
    <td align="right">    0.028320</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J OA CONTROLLER</td>
    <td align="right">    0.068546</td>
    <td align="right">    0.019824</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A OA CONTROLLER</td>
    <td align="right">    0.084889</td>
    <td align="right">    0.048144</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L OA CONTROLLER</td>
    <td align="right">    0.099852</td>
    <td align="right">    0.090624</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L OA CONTROLLER</td>
    <td align="right">    0.050763</td>
    <td align="right">    0.045312</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L COOLING COIL</td>
    <td align="right">    0.170286</td>
    <td align="right">     4073.88</td>
    <td align="right">    0.685392</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G COOLING COIL</td>
    <td align="right">    0.044455</td>
    <td align="right">     1103.93</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H COOLING COIL</td>
    <td align="right">    0.118145</td>
    <td align="right">     2896.79</td>
    <td align="right">    0.679216</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I COOLING COIL</td>
    <td align="right">    0.053378</td>
    <td align="right">     1325.50</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J COOLING COIL</td>
    <td align="right">    0.068546</td>
    <td align="right">     1320.14</td>
    <td align="right">    0.747003</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A COOLING COIL</td>
    <td align="right">    0.084889</td>
    <td align="right">     2107.99</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L COOLING COIL</td>
    <td align="right">    0.099852</td>
    <td align="right">     2479.57</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L COOLING COIL</td>
    <td align="right">    0.050763</td>
    <td align="right">     1260.57</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:Unitary:Furnace:HeatCool</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:Unitary:Furnace:HeatCool-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L FURNACE WITH DX COOLING</td>
    <td align="right">    0.170286</td>
    <td align="right">    0.170286</td>
    <td align="right">    0.170286</td>
    <td align="right">    0.170286</td>
    <td align="right">     9139.04</td>
    <td align="right">     4073.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G FURNACE WITH DX COOLING</td>
    <td align="right">    0.044455</td>
    <td align="right">    0.044455</td>
    <td align="right">    0.044455</td>
    <td align="right">    0.044455</td>
    <td align="right">     2418.78</td>
    <td align="right">     1103.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H FURNACE WITH DX COOLING</td>
    <td align="right">    0.118145</td>
    <td align="right">    0.118145</td>
    <td align="right">    0.118145</td>
    <td align="right">    0.118145</td>
    <td align="right">     6897.20</td>
    <td align="right">     2896.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I FURNACE WITH DX COOLING</td>
    <td align="right">    0.053378</td>
    <td align="right">    0.053378</td>
    <td align="right">    0.053378</td>
    <td align="right">    0.053378</td>
    <td align="right">     3124.50</td>
    <td align="right">     1325.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J FURNACE WITH DX COOLING</td>
    <td align="right">    0.068546</td>
    <td align="right">    0.068546</td>
    <td align="right">    0.068546</td>
    <td align="right">    0.068546</td>
    <td align="right">     2509.94</td>
    <td align="right">     1320.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A FURNACE WITH DX COOLING</td>
    <td align="right">    0.084889</td>
    <td align="right">    0.084889</td>
    <td align="right">    0.084889</td>
    <td align="right">    0.084889</td>
    <td align="right">     5120.42</td>
    <td align="right">     2107.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L FURNACE WITH DX COOLING</td>
    <td align="right">    0.099852</td>
    <td align="right">    0.099852</td>
    <td align="right">    0.099852</td>
    <td align="right">    0.099852</td>
    <td align="right">     7680.47</td>
    <td align="right">     2479.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L FURNACE WITH DX COOLING</td>
    <td align="right">    0.050763</td>
    <td align="right">    0.050763</td>
    <td align="right">    0.050763</td>
    <td align="right">    0.050763</td>
    <td align="right">     3867.58</td>
    <td align="right">     1260.57</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L SUPPLY FAN</td>
    <td align="right">    0.170286</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G SUPPLY FAN</td>
    <td align="right">    0.044455</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H SUPPLY FAN</td>
    <td align="right">    0.118145</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I SUPPLY FAN</td>
    <td align="right">    0.053378</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J SUPPLY FAN</td>
    <td align="right">    0.068546</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A SUPPLY FAN</td>
    <td align="right">    0.084889</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L SUPPLY FAN</td>
    <td align="right">    0.099852</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L SUPPLY FAN</td>
    <td align="right">    0.050763</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_A_B_G_L HEATING COIL</td>
    <td align="right">     9139.04</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_B_C_H_G HEATING COIL</td>
    <td align="right">     2418.78</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_C_D_I_H HEATING COIL</td>
    <td align="right">     6897.20</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_D_E_J_I HEATING COIL</td>
    <td align="right">     3124.50</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_E_F_K_J HEATING COIL</td>
    <td align="right">     2509.94</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_L_K_F_A HEATING COIL</td>
    <td align="right">     5120.42</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_G_H_I_L HEATING COIL</td>
    <td align="right">     7680.47</td>
  </tr>
  <tr>
    <td align="right">FURNACE_DX_I_J_K_L HEATING COIL</td>
    <td align="right">     3867.58</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">MAIN_EXTWALL_D_E |</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_D_E</td>
    <td align="right">MAIN_EXTWALL_C_D |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_A_B</td>
    <td align="right">MAIN_WINDOW_A_B_1_1 |MAIN_WINDOW_A_B_1_2 |MAIN_WINDOW_A_B_1_3 |MAIN_WINDOW_A_B_1_4 |MAIN_WINDOW_A_B_1_5 |MAIN_WINDOW_A_B_1_6 |MAIN_WINDOW_A_B_1_7 |MAIN_WINDOW_A_B_1_8 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_B_C</td>
    <td align="right">MAIN_WINDOW_B_C_1_1 |MAIN_WINDOW_B_C_1_2 |MAIN_WINDOW_B_C_1_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_C_D</td>
    <td align="right">MAIN_WINDOW_C_D_1_1 |MAIN_WINDOW_C_D_1_2 |MAIN_WINDOW_C_D_1_3 |MAIN_WINDOW_C_D_1_4 |MAIN_WINDOW_C_D_1_5 |MAIN_WINDOW_C_D_1_6 |MAIN_WINDOW_C_D_1_7 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_D_E</td>
    <td align="right">MAIN_WINDOW_D_E_1_1 |MAIN_WINDOW_D_E_1_2 |MAIN_WINDOW_D_E_1_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_E_F</td>
    <td align="right">MAIN_WINDOW_E_F_1_1 |MAIN_WINDOW_E_F_1_2 |MAIN_WINDOW_E_F_1_3 |MAIN_WINDOW_E_F_1_4 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_EXTWALL_F_A</td>
    <td align="right">MAIN_WINDOW_F_A_1_1 |MAIN_WINDOW_F_A_1_2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_A_B_G_L></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_A_B_G_L</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_A_B_G_L_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2717917.23</td>
    <td align="right">     1054.26</td>
    <td align="right">13-JAN-15:23</td>
    <td align="right">       10.55</td>
    <td align="right">        8.94</td>
    <td align="right">0.457976E+09</td>
    <td align="right">      399.13</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44010869.83</td>
    <td align="right">      751.29</td>
    <td align="right">09-FEB-17:15</td>
    <td align="right">       13.50</td>
    <td align="right">       11.00</td>
    <td align="right">0.418840E+09</td>
    <td align="right">      425.99</td>
    <td align="right">15-FEB-16:00</td>
    <td align="right">       20.70</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150341E+09</td>
    <td align="right">     1080.58</td>
    <td align="right">20-MAR-17:30</td>
    <td align="right">       12.25</td>
    <td align="right">        9.58</td>
    <td align="right">0.470946E+09</td>
    <td align="right">      442.59</td>
    <td align="right">12-MAR-17:45</td>
    <td align="right">       22.10</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251504E+09</td>
    <td align="right">     1106.92</td>
    <td align="right">28-APR-18:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.80</td>
    <td align="right">0.463864E+09</td>
    <td align="right">      472.09</td>
    <td align="right">02-APR-17:45</td>
    <td align="right">       24.43</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.334496E+09</td>
    <td align="right">     1090.56</td>
    <td align="right">09-MAY-18:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.13</td>
    <td align="right">0.489099E+09</td>
    <td align="right">      457.80</td>
    <td align="right">13-MAY-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358556E+09</td>
    <td align="right">     1325.18</td>
    <td align="right">02-JUN-17:30</td>
    <td align="right">       25.55</td>
    <td align="right">       16.88</td>
    <td align="right">0.480091E+09</td>
    <td align="right">      489.60</td>
    <td align="right">03-JUN-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.439746E+09</td>
    <td align="right">     1192.43</td>
    <td align="right">25-JUL-17:45</td>
    <td align="right">       16.75</td>
    <td align="right">       13.52</td>
    <td align="right">0.502211E+09</td>
    <td align="right">      488.94</td>
    <td align="right">23-JUL-17:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441426E+09</td>
    <td align="right">     1374.86</td>
    <td align="right">03-AUG-17:30</td>
    <td align="right">       19.70</td>
    <td align="right">       15.78</td>
    <td align="right">0.504874E+09</td>
    <td align="right">      490.40</td>
    <td align="right">12-AUG-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348369E+09</td>
    <td align="right">     1167.19</td>
    <td align="right">04-SEP-17:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.02</td>
    <td align="right">0.486472E+09</td>
    <td align="right">      482.53</td>
    <td align="right">10-SEP-17:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190001E+09</td>
    <td align="right">      882.70</td>
    <td align="right">18-OCT-17:15</td>
    <td align="right">       14.12</td>
    <td align="right">       11.31</td>
    <td align="right">0.483274E+09</td>
    <td align="right">      457.82</td>
    <td align="right">08-OCT-17:15</td>
    <td align="right">       16.80</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100340E+09</td>
    <td align="right">      663.44</td>
    <td align="right">21-NOV-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.43</td>
    <td align="right">0.453404E+09</td>
    <td align="right">      421.51</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14620459.14</td>
    <td align="right">     1008.72</td>
    <td align="right">26-DEC-16:08</td>
    <td align="right">       10.97</td>
    <td align="right">        6.57</td>
    <td align="right">0.459592E+09</td>
    <td align="right">      399.14</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267613E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.567064E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2717917.23</td>
    <td align="right">      663.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.55</td>
    <td align="right">        6.57</td>
    <td align="right">0.418840E+09</td>
    <td align="right">      399.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441426E+09</td>
    <td align="right">     1374.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       16.88</td>
    <td align="right">0.504874E+09</td>
    <td align="right">      490.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.43</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_B_C_H_G></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_B_C_H_G</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_B_C_H_G_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    81405.69</td>
    <td align="right">       84.25</td>
    <td align="right">31-JAN-07:07</td>
    <td align="right">        9.03</td>
    <td align="right">        7.87</td>
    <td align="right">0.109228E+09</td>
    <td align="right">       96.34</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   103551.59</td>
    <td align="right">       93.41</td>
    <td align="right">16-FEB-07:06</td>
    <td align="right">       10.32</td>
    <td align="right">        9.30</td>
    <td align="right"> 99574141.31</td>
    <td align="right">       96.34</td>
    <td align="right">23-FEB-08:30</td>
    <td align="right">       11.95</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4416695.96</td>
    <td align="right">      181.74</td>
    <td align="right">16-MAR-17:00</td>
    <td align="right">       13.30</td>
    <td align="right">       10.28</td>
    <td align="right">0.112061E+09</td>
    <td align="right">       99.57</td>
    <td align="right">13-MAR-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 29455581.81</td>
    <td align="right">      145.33</td>
    <td align="right">03-APR-17:45</td>
    <td align="right">       16.97</td>
    <td align="right">       13.30</td>
    <td align="right">0.109650E+09</td>
    <td align="right">      102.36</td>
    <td align="right">02-APR-17:45</td>
    <td align="right">       24.43</td>
    <td align="right">       13.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 47599111.61</td>
    <td align="right">      172.23</td>
    <td align="right">19-MAY-17:30</td>
    <td align="right">       15.85</td>
    <td align="right">       11.55</td>
    <td align="right">0.115943E+09</td>
    <td align="right">      106.71</td>
    <td align="right">25-MAY-15:15</td>
    <td align="right">       24.55</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 49850107.00</td>
    <td align="right">      232.62</td>
    <td align="right">30-JUN-12:45</td>
    <td align="right">       31.10</td>
    <td align="right">       19.28</td>
    <td align="right">0.113663E+09</td>
    <td align="right">      108.52</td>
    <td align="right">03-JUN-17:00</td>
    <td align="right">       18.30</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61540913.84</td>
    <td align="right">      198.59</td>
    <td align="right">18-JUL-08:38</td>
    <td align="right">       12.83</td>
    <td align="right">       10.97</td>
    <td align="right">0.117910E+09</td>
    <td align="right">      107.88</td>
    <td align="right">01-JUL-17:00</td>
    <td align="right">       15.20</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49050403.26</td>
    <td align="right">      183.38</td>
    <td align="right">15-AUG-17:30</td>
    <td align="right">       15.30</td>
    <td align="right">       13.68</td>
    <td align="right">0.119099E+09</td>
    <td align="right">      108.19</td>
    <td align="right">02-AUG-13:45</td>
    <td align="right">       28.20</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45471055.86</td>
    <td align="right">      191.57</td>
    <td align="right">06-SEP-17:30</td>
    <td align="right">       15.00</td>
    <td align="right">       12.29</td>
    <td align="right">0.113895E+09</td>
    <td align="right">      107.44</td>
    <td align="right">16-SEP-17:15</td>
    <td align="right">       20.67</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19730496.34</td>
    <td align="right">      150.62</td>
    <td align="right">23-OCT-17:45</td>
    <td align="right">       14.70</td>
    <td align="right">       11.24</td>
    <td align="right">0.114300E+09</td>
    <td align="right">      105.75</td>
    <td align="right">06-OCT-16:30</td>
    <td align="right">       24.20</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2481643.56</td>
    <td align="right">      174.62</td>
    <td align="right">03-NOV-15:15</td>
    <td align="right">       13.62</td>
    <td align="right">       11.08</td>
    <td align="right">0.108466E+09</td>
    <td align="right">       96.34</td>
    <td align="right">02-NOV-08:30</td>
    <td align="right">       13.05</td>
    <td align="right">       10.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   135925.40</td>
    <td align="right">       93.05</td>
    <td align="right">06-DEC-07:06</td>
    <td align="right">       12.80</td>
    <td align="right">       11.49</td>
    <td align="right">0.109275E+09</td>
    <td align="right">       96.34</td>
    <td align="right">20-DEC-12:15</td>
    <td align="right">       13.08</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309917E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134306E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    81405.69</td>
    <td align="right">       84.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.03</td>
    <td align="right">        7.87</td>
    <td align="right"> 99574141.31</td>
    <td align="right">       96.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61540913.84</td>
    <td align="right">      232.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       19.28</td>
    <td align="right">0.119099E+09</td>
    <td align="right">      108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.20</td>
    <td align="right">       17.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_C_D_I_H></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_C_D_I_H</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_C_D_I_H_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   270754.65</td>
    <td align="right">      204.83</td>
    <td align="right">16-JAN-07:07</td>
    <td align="right">       12.20</td>
    <td align="right">       11.66</td>
    <td align="right">0.348716E+09</td>
    <td align="right">      302.79</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 12260787.54</td>
    <td align="right">      747.98</td>
    <td align="right">22-FEB-09:38</td>
    <td align="right">       11.42</td>
    <td align="right">        9.12</td>
    <td align="right">0.318816E+09</td>
    <td align="right">      307.57</td>
    <td align="right">15-FEB-16:15</td>
    <td align="right">       21.82</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142516E+09</td>
    <td align="right">      786.85</td>
    <td align="right">22-MAR-15:23</td>
    <td align="right">       10.85</td>
    <td align="right">        6.48</td>
    <td align="right">0.358630E+09</td>
    <td align="right">      326.93</td>
    <td align="right">13-MAR-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275886E+09</td>
    <td align="right">      766.86</td>
    <td align="right">14-APR-08:30</td>
    <td align="right">       13.05</td>
    <td align="right">       11.05</td>
    <td align="right">0.355442E+09</td>
    <td align="right">      343.42</td>
    <td align="right">02-APR-16:45</td>
    <td align="right">       27.93</td>
    <td align="right">       15.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.320482E+09</td>
    <td align="right">      765.57</td>
    <td align="right">03-MAY-17:45</td>
    <td align="right">       12.93</td>
    <td align="right">        9.17</td>
    <td align="right">0.376824E+09</td>
    <td align="right">      345.29</td>
    <td align="right">13-MAY-16:15</td>
    <td align="right">       21.27</td>
    <td align="right">       16.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311623E+09</td>
    <td align="right">      749.85</td>
    <td align="right">12-JUN-18:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.38</td>
    <td align="right">0.371816E+09</td>
    <td align="right">      358.04</td>
    <td align="right">03-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.319578E+09</td>
    <td align="right">      679.26</td>
    <td align="right">05-JUL-08:30</td>
    <td align="right">       15.00</td>
    <td align="right">       12.46</td>
    <td align="right">0.386507E+09</td>
    <td align="right">      358.39</td>
    <td align="right">01-JUL-10:00</td>
    <td align="right">       18.10</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.344988E+09</td>
    <td align="right">      919.68</td>
    <td align="right">03-AUG-08:15</td>
    <td align="right">       22.35</td>
    <td align="right">       17.45</td>
    <td align="right">0.389163E+09</td>
    <td align="right">      359.41</td>
    <td align="right">06-AUG-10:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.244039E+09</td>
    <td align="right">      705.68</td>
    <td align="right">06-SEP-18:00</td>
    <td align="right">       13.90</td>
    <td align="right">       11.95</td>
    <td align="right">0.374045E+09</td>
    <td align="right">      358.26</td>
    <td align="right">16-SEP-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197903E+09</td>
    <td align="right">      632.36</td>
    <td align="right">04-OCT-08:30</td>
    <td align="right">       14.75</td>
    <td align="right">       11.59</td>
    <td align="right">0.368040E+09</td>
    <td align="right">      335.03</td>
    <td align="right">06-OCT-15:15</td>
    <td align="right">       24.70</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 59544809.48</td>
    <td align="right">      768.76</td>
    <td align="right">24-NOV-09:23</td>
    <td align="right">       11.15</td>
    <td align="right">        9.37</td>
    <td align="right">0.345249E+09</td>
    <td align="right">      311.92</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   366499.52</td>
    <td align="right">      225.70</td>
    <td align="right">07-DEC-07:06</td>
    <td align="right">       14.85</td>
    <td align="right">       13.93</td>
    <td align="right">0.349372E+09</td>
    <td align="right">      302.80</td>
    <td align="right">14-DEC-08:30</td>
    <td align="right">       11.10</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222946E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.434262E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   270754.65</td>
    <td align="right">      204.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.85</td>
    <td align="right">        6.48</td>
    <td align="right">0.318816E+09</td>
    <td align="right">      302.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.344988E+09</td>
    <td align="right">      919.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.35</td>
    <td align="right">       17.45</td>
    <td align="right">0.389163E+09</td>
    <td align="right">      359.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       17.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_D_E_J_I></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_D_E_J_I</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_D_E_J_I_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   113838.55</td>
    <td align="right">       92.38</td>
    <td align="right">16-JAN-07:07</td>
    <td align="right">       12.20</td>
    <td align="right">       11.66</td>
    <td align="right">0.157005E+09</td>
    <td align="right">      137.63</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   106088.37</td>
    <td align="right">       84.36</td>
    <td align="right">03-FEB-07:06</td>
    <td align="right">        6.75</td>
    <td align="right">        5.43</td>
    <td align="right">0.142884E+09</td>
    <td align="right">      137.63</td>
    <td align="right">23-FEB-08:30</td>
    <td align="right">       11.95</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4263125.58</td>
    <td align="right">      251.94</td>
    <td align="right">16-MAR-14:45</td>
    <td align="right">       13.90</td>
    <td align="right">       10.90</td>
    <td align="right">0.160315E+09</td>
    <td align="right">      140.83</td>
    <td align="right">13-MAR-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 31952656.84</td>
    <td align="right">      216.73</td>
    <td align="right">25-APR-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.67</td>
    <td align="right">0.156488E+09</td>
    <td align="right">      143.87</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54360186.19</td>
    <td align="right">      192.85</td>
    <td align="right">18-MAY-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.91</td>
    <td align="right">0.164837E+09</td>
    <td align="right">      151.40</td>
    <td align="right">25-MAY-17:30</td>
    <td align="right">       23.05</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 57819936.85</td>
    <td align="right">      337.97</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">       31.40</td>
    <td align="right">       19.27</td>
    <td align="right">0.161217E+09</td>
    <td align="right">      151.51</td>
    <td align="right">30-JUN-14:45</td>
    <td align="right">       30.70</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 79371106.29</td>
    <td align="right">      249.01</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.17</td>
    <td align="right">0.166970E+09</td>
    <td align="right">      151.04</td>
    <td align="right">01-JUL-17:00</td>
    <td align="right">       15.20</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 63407551.18</td>
    <td align="right">      257.91</td>
    <td align="right">23-AUG-18:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.65</td>
    <td align="right">0.169013E+09</td>
    <td align="right">      153.97</td>
    <td align="right">02-AUG-15:30</td>
    <td align="right">       26.95</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 64598763.67</td>
    <td align="right">      256.37</td>
    <td align="right">29-SEP-18:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.86</td>
    <td align="right">0.161920E+09</td>
    <td align="right">      151.40</td>
    <td align="right">15-SEP-15:30</td>
    <td align="right">       27.75</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25514315.13</td>
    <td align="right">      210.18</td>
    <td align="right">30-OCT-16:15</td>
    <td align="right">       15.17</td>
    <td align="right">       10.79</td>
    <td align="right">0.163232E+09</td>
    <td align="right">      148.87</td>
    <td align="right">06-OCT-16:30</td>
    <td align="right">       24.20</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3553543.36</td>
    <td align="right">      276.76</td>
    <td align="right">03-NOV-15:23</td>
    <td align="right">       13.35</td>
    <td align="right">       11.03</td>
    <td align="right">0.155441E+09</td>
    <td align="right">      137.63</td>
    <td align="right">02-NOV-08:30</td>
    <td align="right">       13.05</td>
    <td align="right">       10.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   151607.81</td>
    <td align="right">      101.78</td>
    <td align="right">07-DEC-07:06</td>
    <td align="right">       14.85</td>
    <td align="right">       13.93</td>
    <td align="right">0.157193E+09</td>
    <td align="right">      137.64</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385213E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191652E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   106088.37</td>
    <td align="right">       84.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.75</td>
    <td align="right">        5.43</td>
    <td align="right">0.142884E+09</td>
    <td align="right">      137.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79371106.29</td>
    <td align="right">      337.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       19.27</td>
    <td align="right">0.169013E+09</td>
    <td align="right">      153.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.70</td>
    <td align="right">       18.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_E_F_K_J></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_E_F_K_J</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_E_F_K_J_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   449161.25</td>
    <td align="right">      292.88</td>
    <td align="right">12-JAN-10:23</td>
    <td align="right">        7.50</td>
    <td align="right">        7.35</td>
    <td align="right">0.111055E+09</td>
    <td align="right">       96.34</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 22844937.90</td>
    <td align="right">      229.50</td>
    <td align="right">27-FEB-10:30</td>
    <td align="right">       11.85</td>
    <td align="right">        9.61</td>
    <td align="right">0.102222E+09</td>
    <td align="right">      104.85</td>
    <td align="right">18-FEB-11:15</td>
    <td align="right">       16.02</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87028082.09</td>
    <td align="right">      268.38</td>
    <td align="right">20-MAR-08:30</td>
    <td align="right">       12.20</td>
    <td align="right">        9.68</td>
    <td align="right">0.116561E+09</td>
    <td align="right">      111.84</td>
    <td align="right">12-MAR-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127786E+09</td>
    <td align="right">      355.30</td>
    <td align="right">20-APR-10:00</td>
    <td align="right">       15.60</td>
    <td align="right">       12.13</td>
    <td align="right">0.117781E+09</td>
    <td align="right">      121.68</td>
    <td align="right">02-APR-10:45</td>
    <td align="right">       17.90</td>
    <td align="right">       14.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172184E+09</td>
    <td align="right">      418.48</td>
    <td align="right">25-MAY-10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.83</td>
    <td align="right">0.124253E+09</td>
    <td align="right">      119.45</td>
    <td align="right">07-MAY-10:30</td>
    <td align="right">       15.85</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198749E+09</td>
    <td align="right">      515.01</td>
    <td align="right">30-JUN-10:15</td>
    <td align="right">       23.35</td>
    <td align="right">       17.55</td>
    <td align="right">0.121964E+09</td>
    <td align="right">      127.21</td>
    <td align="right">03-JUN-10:45</td>
    <td align="right">       24.02</td>
    <td align="right">       17.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.177602E+09</td>
    <td align="right">      466.10</td>
    <td align="right">10-JUL-09:45</td>
    <td align="right">       20.12</td>
    <td align="right">       14.18</td>
    <td align="right">0.127501E+09</td>
    <td align="right">      126.69</td>
    <td align="right">01-JUL-10:45</td>
    <td align="right">       18.15</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209357E+09</td>
    <td align="right">      558.11</td>
    <td align="right">03-AUG-09:45</td>
    <td align="right">       23.18</td>
    <td align="right">       18.60</td>
    <td align="right">0.127292E+09</td>
    <td align="right">      127.72</td>
    <td align="right">06-AUG-10:45</td>
    <td align="right">       20.18</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128822E+09</td>
    <td align="right">      443.16</td>
    <td align="right">04-SEP-08:15</td>
    <td align="right">       18.58</td>
    <td align="right">       15.51</td>
    <td align="right">0.123292E+09</td>
    <td align="right">      125.79</td>
    <td align="right">16-SEP-10:30</td>
    <td align="right">       22.75</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103112E+09</td>
    <td align="right">      278.59</td>
    <td align="right">05-OCT-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.07</td>
    <td align="right">0.120134E+09</td>
    <td align="right">      111.60</td>
    <td align="right">21-OCT-15:30</td>
    <td align="right">       23.90</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52098501.78</td>
    <td align="right">      235.76</td>
    <td align="right">30-NOV-12:53</td>
    <td align="right">       10.00</td>
    <td align="right">        6.77</td>
    <td align="right">0.110568E+09</td>
    <td align="right">      104.23</td>
    <td align="right">01-NOV-15:45</td>
    <td align="right">       20.60</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3017684.27</td>
    <td align="right">      249.48</td>
    <td align="right">15-DEC-09:38</td>
    <td align="right">        9.45</td>
    <td align="right">        8.69</td>
    <td align="right">0.111272E+09</td>
    <td align="right">       96.34</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128305E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141390E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   449161.25</td>
    <td align="right">      229.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.50</td>
    <td align="right">        6.77</td>
    <td align="right">0.102222E+09</td>
    <td align="right">       96.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209357E+09</td>
    <td align="right">      558.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       18.60</td>
    <td align="right">0.127501E+09</td>
    <td align="right">      127.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.02</td>
    <td align="right">       17.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_L_K_F_A></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_L_K_F_A</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_L_K_F_A_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9403073.05</td>
    <td align="right">      759.98</td>
    <td align="right">06-JAN-15:38</td>
    <td align="right">        8.30</td>
    <td align="right">        6.24</td>
    <td align="right">0.271465E+09</td>
    <td align="right">      233.97</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36436610.93</td>
    <td align="right">      424.68</td>
    <td align="right">27-FEB-12:00</td>
    <td align="right">       14.10</td>
    <td align="right">       10.38</td>
    <td align="right">0.247964E+09</td>
    <td align="right">      246.30</td>
    <td align="right">18-FEB-17:45</td>
    <td align="right">       13.82</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 80209423.84</td>
    <td align="right">      438.03</td>
    <td align="right">07-MAR-17:30</td>
    <td align="right">       15.55</td>
    <td align="right">       12.08</td>
    <td align="right">0.276203E+09</td>
    <td align="right">      253.15</td>
    <td align="right">13-MAR-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 90549085.26</td>
    <td align="right">      407.95</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">       14.40</td>
    <td align="right">       11.90</td>
    <td align="right">0.268352E+09</td>
    <td align="right">      257.09</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 88447497.52</td>
    <td align="right">      351.73</td>
    <td align="right">19-MAY-18:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.26</td>
    <td align="right">0.280420E+09</td>
    <td align="right">      257.35</td>
    <td align="right">11-MAY-15:30</td>
    <td align="right">       26.65</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 81134384.27</td>
    <td align="right">      479.83</td>
    <td align="right">16-JUN-12:53</td>
    <td align="right">       13.30</td>
    <td align="right">       11.09</td>
    <td align="right">0.273037E+09</td>
    <td align="right">      261.27</td>
    <td align="right">30-JUN-16:45</td>
    <td align="right">       26.65</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131493E+09</td>
    <td align="right">      430.05</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.17</td>
    <td align="right">0.283983E+09</td>
    <td align="right">      255.88</td>
    <td align="right">01-JUL-17:00</td>
    <td align="right">       15.20</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131328E+09</td>
    <td align="right">      454.05</td>
    <td align="right">23-AUG-18:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.65</td>
    <td align="right">0.290161E+09</td>
    <td align="right">      261.36</td>
    <td align="right">12-AUG-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169289E+09</td>
    <td align="right">      546.18</td>
    <td align="right">06-SEP-18:00</td>
    <td align="right">       13.90</td>
    <td align="right">       11.95</td>
    <td align="right">0.283939E+09</td>
    <td align="right">      267.47</td>
    <td align="right">16-SEP-17:00</td>
    <td align="right">       16.10</td>
    <td align="right">       13.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137623E+09</td>
    <td align="right">      509.13</td>
    <td align="right">10-OCT-18:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.59</td>
    <td align="right">0.284187E+09</td>
    <td align="right">      257.87</td>
    <td align="right">05-OCT-16:15</td>
    <td align="right">       23.30</td>
    <td align="right">       15.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120763E+09</td>
    <td align="right">      725.89</td>
    <td align="right">30-NOV-11:53</td>
    <td align="right">        8.90</td>
    <td align="right">        6.24</td>
    <td align="right">0.268350E+09</td>
    <td align="right">      250.84</td>
    <td align="right">19-NOV-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46500639.87</td>
    <td align="right">      680.15</td>
    <td align="right">26-DEC-12:08</td>
    <td align="right">        9.70</td>
    <td align="right">        5.78</td>
    <td align="right">0.273704E+09</td>
    <td align="right">      241.80</td>
    <td align="right">23-DEC-16:45</td>
    <td align="right">       13.45</td>
    <td align="right">       10.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112318E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.330177E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9403073.05</td>
    <td align="right">      351.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        5.78</td>
    <td align="right">0.247964E+09</td>
    <td align="right">      233.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169289E+09</td>
    <td align="right">      759.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.90</td>
    <td align="right">       13.65</td>
    <td align="right">0.290161E+09</td>
    <td align="right">      267.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.65</td>
    <td align="right">       17.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_G_H_I_L></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_G_H_I_L</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_G_H_I_L_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   136944.48</td>
    <td align="right">      119.10</td>
    <td align="right">26-JAN-07:07</td>
    <td align="right">        7.20</td>
    <td align="right">        6.36</td>
    <td align="right">0.509390E+09</td>
    <td align="right">      440.42</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   189408.27</td>
    <td align="right">      118.75</td>
    <td align="right">14-FEB-07:07</td>
    <td align="right">        8.85</td>
    <td align="right">        7.84</td>
    <td align="right">0.462199E+09</td>
    <td align="right">      440.43</td>
    <td align="right">23-FEB-08:30</td>
    <td align="right">       11.95</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 10435205.82</td>
    <td align="right">     1202.85</td>
    <td align="right">21-MAR-17:53</td>
    <td align="right">       11.10</td>
    <td align="right">        8.49</td>
    <td align="right">0.515717E+09</td>
    <td align="right">      445.40</td>
    <td align="right">13-MAR-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 67146168.45</td>
    <td align="right">      772.19</td>
    <td align="right">21-APR-11:30</td>
    <td align="right">       15.00</td>
    <td align="right">       11.86</td>
    <td align="right">0.502398E+09</td>
    <td align="right">      452.82</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134392E+09</td>
    <td align="right">      676.61</td>
    <td align="right">04-MAY-10:15</td>
    <td align="right">       15.88</td>
    <td align="right">       10.84</td>
    <td align="right">0.525837E+09</td>
    <td align="right">      471.92</td>
    <td align="right">11-MAY-15:15</td>
    <td align="right">       27.48</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159671E+09</td>
    <td align="right">     1146.81</td>
    <td align="right">15-JUN-09:23</td>
    <td align="right">       11.65</td>
    <td align="right">       10.25</td>
    <td align="right">0.513167E+09</td>
    <td align="right">      484.47</td>
    <td align="right">30-JUN-15:15</td>
    <td align="right">       29.57</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243444E+09</td>
    <td align="right">      789.16</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.17</td>
    <td align="right">0.531174E+09</td>
    <td align="right">      474.96</td>
    <td align="right">01-JUL-17:00</td>
    <td align="right">       15.20</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.218372E+09</td>
    <td align="right">      826.68</td>
    <td align="right">23-AUG-18:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.65</td>
    <td align="right">0.537930E+09</td>
    <td align="right">      484.47</td>
    <td align="right">03-AUG-15:45</td>
    <td align="right">       26.00</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234035E+09</td>
    <td align="right">      829.72</td>
    <td align="right">29-SEP-18:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.86</td>
    <td align="right">0.516804E+09</td>
    <td align="right">      484.47</td>
    <td align="right">15-SEP-15:30</td>
    <td align="right">       27.75</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95782822.64</td>
    <td align="right">      667.99</td>
    <td align="right">18-OCT-10:45</td>
    <td align="right">       15.98</td>
    <td align="right">       13.02</td>
    <td align="right">0.523740E+09</td>
    <td align="right">      466.24</td>
    <td align="right">06-OCT-16:30</td>
    <td align="right">       24.20</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25475908.38</td>
    <td align="right">      664.09</td>
    <td align="right">21-NOV-14:15</td>
    <td align="right">       15.98</td>
    <td align="right">        9.35</td>
    <td align="right">0.501294E+09</td>
    <td align="right">      442.52</td>
    <td align="right">11-NOV-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   194698.72</td>
    <td align="right">      121.56</td>
    <td align="right">04-DEC-07:07</td>
    <td align="right">       12.65</td>
    <td align="right">       11.66</td>
    <td align="right">0.510761E+09</td>
    <td align="right">      440.43</td>
    <td align="right">14-DEC-09:30</td>
    <td align="right">       11.40</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118928E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.615041E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   136944.48</td>
    <td align="right">      118.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.36</td>
    <td align="right">0.462199E+09</td>
    <td align="right">      440.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243444E+09</td>
    <td align="right">     1202.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.98</td>
    <td align="right">       13.86</td>
    <td align="right">0.537930E+09</td>
    <td align="right">      484.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.57</td>
    <td align="right">       18.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_ZONE_I_J_K_L></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_ZONE_I_J_K_L</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_MAIN_ZONE_I_J_K_L_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    70286.58</td>
    <td align="right">       61.01</td>
    <td align="right">26-JAN-07:07</td>
    <td align="right">        7.20</td>
    <td align="right">        6.36</td>
    <td align="right">0.254583E+09</td>
    <td align="right">      220.21</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">        7.90</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    89676.65</td>
    <td align="right">       60.83</td>
    <td align="right">07-FEB-07:07</td>
    <td align="right">        8.35</td>
    <td align="right">        7.80</td>
    <td align="right">0.230977E+09</td>
    <td align="right">      220.21</td>
    <td align="right">23-FEB-08:30</td>
    <td align="right">       11.95</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3704860.51</td>
    <td align="right">      542.34</td>
    <td align="right">16-MAR-17:53</td>
    <td align="right">       12.20</td>
    <td align="right">        9.78</td>
    <td align="right">0.257612E+09</td>
    <td align="right">      221.86</td>
    <td align="right">13-MAR-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24920899.34</td>
    <td align="right">      451.09</td>
    <td align="right">14-APR-11:53</td>
    <td align="right">       13.90</td>
    <td align="right">       11.64</td>
    <td align="right">0.250640E+09</td>
    <td align="right">      224.57</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 53803781.89</td>
    <td align="right">      417.40</td>
    <td align="right">26-MAY-09:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.21</td>
    <td align="right">0.262065E+09</td>
    <td align="right">      234.14</td>
    <td align="right">11-MAY-15:15</td>
    <td align="right">       27.48</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 64089303.08</td>
    <td align="right">      570.01</td>
    <td align="right">16-JUN-10:53</td>
    <td align="right">       11.70</td>
    <td align="right">       10.44</td>
    <td align="right">0.255490E+09</td>
    <td align="right">      242.24</td>
    <td align="right">30-JUN-16:45</td>
    <td align="right">       26.65</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103366E+09</td>
    <td align="right">      378.98</td>
    <td align="right">24-JUL-08:23</td>
    <td align="right">       15.30</td>
    <td align="right">       12.95</td>
    <td align="right">0.264278E+09</td>
    <td align="right">      235.12</td>
    <td align="right">01-JUL-17:00</td>
    <td align="right">       15.20</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98269958.68</td>
    <td align="right">      451.37</td>
    <td align="right">15-AUG-08:08</td>
    <td align="right">       13.90</td>
    <td align="right">       12.65</td>
    <td align="right">0.267649E+09</td>
    <td align="right">      242.23</td>
    <td align="right">09-AUG-15:15</td>
    <td align="right">       27.65</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109551E+09</td>
    <td align="right">      415.46</td>
    <td align="right">19-SEP-08:30</td>
    <td align="right">       14.45</td>
    <td align="right">       13.07</td>
    <td align="right">0.257477E+09</td>
    <td align="right">      241.55</td>
    <td align="right">15-SEP-15:15</td>
    <td align="right">       28.57</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41135948.37</td>
    <td align="right">      326.88</td>
    <td align="right">23-OCT-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">       12.23</td>
    <td align="right">0.261470E+09</td>
    <td align="right">      231.94</td>
    <td align="right">06-OCT-16:30</td>
    <td align="right">       24.20</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12920117.34</td>
    <td align="right">      598.44</td>
    <td align="right">29-NOV-16:53</td>
    <td align="right">       11.10</td>
    <td align="right">        6.27</td>
    <td align="right">0.250477E+09</td>
    <td align="right">      220.21</td>
    <td align="right">30-NOV-08:30</td>
    <td align="right">        5.80</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    93065.63</td>
    <td align="right">       62.17</td>
    <td align="right">04-DEC-07:07</td>
    <td align="right">       12.65</td>
    <td align="right">       11.66</td>
    <td align="right">0.255311E+09</td>
    <td align="right">      220.21</td>
    <td align="right">14-DEC-09:30</td>
    <td align="right">       11.40</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512015E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.306803E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    70286.58</td>
    <td align="right">       60.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.27</td>
    <td align="right">0.230977E+09</td>
    <td align="right">      220.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.80</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109551E+09</td>
    <td align="right">      598.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.10</td>
    <td align="right">       13.07</td>
    <td align="right">0.267649E+09</td>
    <td align="right">      242.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.57</td>
    <td align="right">       17.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_A_B_G_L></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_A_B_G_L</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_A_B_G_L_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137340E+10</td>
    <td align="right">     9174.22</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.913213E+09</td>
    <td align="right">     9164.97</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652240E+09</td>
    <td align="right">     9152.56</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294966E+09</td>
    <td align="right">     9133.09</td>
    <td align="right">10-APR-07:02</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.221470E+09</td>
    <td align="right">     9090.11</td>
    <td align="right">11-MAY-07:03</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154243E+09</td>
    <td align="right">     9088.24</td>
    <td align="right">16-JUN-07:03</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 85368825.43</td>
    <td align="right">     9054.21</td>
    <td align="right">04-JUL-07:03</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104501E+09</td>
    <td align="right">     9054.45</td>
    <td align="right">30-AUG-07:03</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98571794.40</td>
    <td align="right">     9053.24</td>
    <td align="right">07-SEP-07:03</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338925E+09</td>
    <td align="right">     9135.36</td>
    <td align="right">31-OCT-07:02</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.691529E+09</td>
    <td align="right">     9153.77</td>
    <td align="right">30-NOV-07:02</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107868E+10</td>
    <td align="right">     9166.55</td>
    <td align="right">27-DEC-07:02</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600711E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85368825.43</td>
    <td align="right">     9053.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137340E+10</td>
    <td align="right">     9174.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_B_C_H_G></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_B_C_H_G</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_B_C_H_G_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438905E+09</td>
    <td align="right">     2425.68</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317071E+09</td>
    <td align="right">     2422.74</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248922E+09</td>
    <td align="right">     2418.94</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127925E+09</td>
    <td align="right">     2413.76</td>
    <td align="right">10-APR-07:02</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97431815.17</td>
    <td align="right">     2401.43</td>
    <td align="right">10-MAY-07:03</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68076343.23</td>
    <td align="right">     2400.80</td>
    <td align="right">16-JUN-07:03</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50288752.71</td>
    <td align="right">     2391.22</td>
    <td align="right">21-JUL-07:03</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56464363.65</td>
    <td align="right">     2391.12</td>
    <td align="right">18-AUG-07:03</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65989081.02</td>
    <td align="right">     2390.91</td>
    <td align="right">07-SEP-07:03</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140569E+09</td>
    <td align="right">     2414.08</td>
    <td align="right">31-OCT-07:02</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237896E+09</td>
    <td align="right">     2419.81</td>
    <td align="right">30-NOV-07:02</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.371441E+09</td>
    <td align="right">     2423.46</td>
    <td align="right">27-DEC-07:02</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222098E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50288752.71</td>
    <td align="right">     2390.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438905E+09</td>
    <td align="right">     2425.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_C_D_I_H></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_C_D_I_H</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_C_D_I_H_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100826E+10</td>
    <td align="right">     6922.22</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.648675E+09</td>
    <td align="right">     6915.69</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.443517E+09</td>
    <td align="right">     6907.23</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206094E+09</td>
    <td align="right">     6894.27</td>
    <td align="right">10-APR-07:02</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158372E+09</td>
    <td align="right">     6864.99</td>
    <td align="right">11-MAY-07:03</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110163E+09</td>
    <td align="right">     6862.65</td>
    <td align="right">16-JUN-07:03</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84003286.40</td>
    <td align="right">     6838.52</td>
    <td align="right">19-JUL-07:03</td>
    <td align="right">       13.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 78892576.64</td>
    <td align="right">     6838.74</td>
    <td align="right">17-AUG-07:03</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111669E+09</td>
    <td align="right">     6838.44</td>
    <td align="right">07-SEP-07:03</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229404E+09</td>
    <td align="right">     6894.54</td>
    <td align="right">23-OCT-07:02</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432384E+09</td>
    <td align="right">     6906.99</td>
    <td align="right">30-NOV-07:02</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.793585E+09</td>
    <td align="right">     6917.07</td>
    <td align="right">27-DEC-07:02</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.430502E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 78892576.64</td>
    <td align="right">     6838.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100826E+10</td>
    <td align="right">     6922.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_D_E_J_I></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_D_E_J_I</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_D_E_J_I_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.548205E+09</td>
    <td align="right">     3136.09</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407955E+09</td>
    <td align="right">     3132.97</td>
    <td align="right">03-FEB-07:02</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330726E+09</td>
    <td align="right">     3129.19</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179575E+09</td>
    <td align="right">     3123.34</td>
    <td align="right">10-APR-07:02</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147813E+09</td>
    <td align="right">     3109.94</td>
    <td align="right">11-MAY-07:03</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112112E+09</td>
    <td align="right">     3109.07</td>
    <td align="right">15-JUN-07:03</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 83831114.66</td>
    <td align="right">     3098.85</td>
    <td align="right">21-JUL-07:03</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87083374.80</td>
    <td align="right">     3098.74</td>
    <td align="right">18-AUG-07:03</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 93553149.84</td>
    <td align="right">     3098.51</td>
    <td align="right">14-SEP-07:03</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184872E+09</td>
    <td align="right">     3123.80</td>
    <td align="right">31-OCT-07:02</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297358E+09</td>
    <td align="right">     3129.57</td>
    <td align="right">30-NOV-07:02</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457858E+09</td>
    <td align="right">     3133.71</td>
    <td align="right">27-DEC-07:02</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293094E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83831114.66</td>
    <td align="right">     3098.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.548205E+09</td>
    <td align="right">     3136.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_E_F_K_J></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_E_F_K_J</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_E_F_K_J_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332787E+09</td>
    <td align="right">     2518.62</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199829E+09</td>
    <td align="right">     2514.13</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128535E+09</td>
    <td align="right">     2508.02</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 46975982.54</td>
    <td align="right">     2499.50</td>
    <td align="right">10-APR-07:02</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 33158045.67</td>
    <td align="right">     2479.09</td>
    <td align="right">18-MAY-07:03</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24761675.96</td>
    <td align="right">     2478.88</td>
    <td align="right">16-JUN-07:03</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15404500.40</td>
    <td align="right">     2462.65</td>
    <td align="right">19-JUL-07:03</td>
    <td align="right">       13.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16406471.14</td>
    <td align="right">     2463.24</td>
    <td align="right">17-AUG-07:03</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 26876258.36</td>
    <td align="right">     2463.10</td>
    <td align="right">27-SEP-07:03</td>
    <td align="right">       14.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58985357.50</td>
    <td align="right">     2499.71</td>
    <td align="right">23-OCT-07:02</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134511E+09</td>
    <td align="right">     2508.05</td>
    <td align="right">30-NOV-07:02</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254192E+09</td>
    <td align="right">     2515.01</td>
    <td align="right">27-DEC-07:02</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127242E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15404500.40</td>
    <td align="right">     2462.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332787E+09</td>
    <td align="right">     2518.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_L_K_F_A></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_L_K_F_A</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_L_K_F_A_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600279E+09</td>
    <td align="right">     5140.50</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402991E+09</td>
    <td align="right">     5136.07</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332054E+09</td>
    <td align="right">     5130.14</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231932E+09</td>
    <td align="right">     5121.43</td>
    <td align="right">10-APR-07:02</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229993E+09</td>
    <td align="right">     5100.86</td>
    <td align="right">10-MAY-07:03</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198952E+09</td>
    <td align="right">     5100.13</td>
    <td align="right">16-JUN-07:03</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125631E+09</td>
    <td align="right">     5083.71</td>
    <td align="right">20-JUL-07:03</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 99847786.73</td>
    <td align="right">     5083.56</td>
    <td align="right">18-AUG-07:03</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 63251203.12</td>
    <td align="right">     5001.57</td>
    <td align="right">08-SEP-07:03</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149006E+09</td>
    <td align="right">     5121.89</td>
    <td align="right">31-OCT-07:02</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255534E+09</td>
    <td align="right">     5130.39</td>
    <td align="right">30-NOV-07:02</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418496E+09</td>
    <td align="right">     5136.47</td>
    <td align="right">27-DEC-07:02</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310797E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63251203.12</td>
    <td align="right">     5001.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.600279E+09</td>
    <td align="right">     5140.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_G_H_I_L></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_G_H_I_L</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_G_H_I_L_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117798E+10</td>
    <td align="right">     7336.68</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.935512E+09</td>
    <td align="right">     7314.78</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.790237E+09</td>
    <td align="right">     7275.33</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.460082E+09</td>
    <td align="right">     7246.25</td>
    <td align="right">17-APR-07:02</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410935E+09</td>
    <td align="right">     7195.36</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348704E+09</td>
    <td align="right">     7180.87</td>
    <td align="right">26-JUN-07:03</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.247490E+09</td>
    <td align="right">     7131.67</td>
    <td align="right">03-JUL-07:03</td>
    <td align="right">       13.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.257158E+09</td>
    <td align="right">     7135.46</td>
    <td align="right">28-AUG-07:03</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243600E+09</td>
    <td align="right">     7126.09</td>
    <td align="right">04-SEP-07:03</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434399E+09</td>
    <td align="right">     7230.23</td>
    <td align="right">30-OCT-07:02</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623697E+09</td>
    <td align="right">     7249.26</td>
    <td align="right">06-NOV-07:02</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.941033E+09</td>
    <td align="right">     7305.37</td>
    <td align="right">25-DEC-07:02</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.687083E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243600E+09</td>
    <td align="right">     7126.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117798E+10</td>
    <td align="right">     7336.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_ZONE_I_J_K_L></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_ZONE_I_J_K_L</b></p>
<p>Timestamp: <b>2015-05-11
    15:54:21</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_MAIN_ZONE_I_J_K_L_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.619355E+09</td>
    <td align="right">     3726.67</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495847E+09</td>
    <td align="right">     3716.82</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.428749E+09</td>
    <td align="right">     3697.89</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257985E+09</td>
    <td align="right">     3683.45</td>
    <td align="right">17-APR-07:02</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232187E+09</td>
    <td align="right">     3660.82</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197974E+09</td>
    <td align="right">     3651.88</td>
    <td align="right">26-JUN-07:03</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140589E+09</td>
    <td align="right">     3628.82</td>
    <td align="right">03-JUL-07:03</td>
    <td align="right">       13.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142607E+09</td>
    <td align="right">     3628.84</td>
    <td align="right">28-AUG-07:03</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131182E+09</td>
    <td align="right">     3623.98</td>
    <td align="right">11-SEP-07:03</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232004E+09</td>
    <td align="right">     3674.05</td>
    <td align="right">30-OCT-07:02</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332331E+09</td>
    <td align="right">     3683.64</td>
    <td align="right">06-NOV-07:02</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494135E+09</td>
    <td align="right">     3711.46</td>
    <td align="right">18-DEC-07:02</td>
    <td align="right">       10.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370495E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131182E+09</td>
    <td align="right">     3623.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.619355E+09</td>
    <td align="right">     3726.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.70</td>
  </tr>
</table>
<br><br>
</body>
</html>
